# Pressure,Area,Total Capital Cost,Total Operating Cost,LCOW,SEC,Pressure,Recovery,Membrane Area,Membrane Permeability,LCOW Direct CAPEX Pump,LCOW Indirect CAPEX Pump,LCOW Direct CAPEX ERD,LCOW Indirect CAPEX ERD,LCOW Direct CAPEX RO,LCOW Indirect CAPEX RO,LCOW Fixed OPEX Pump,LCOW Fixed OPEX RO,LCOW Fixed OPEX ERD,LCOW Variable OPEX Electricity
6.000000e+06,2.500000e+01,3.224399e+04,2.840348e+03,9.430146e-01,3.875519e+00,6.000000e+06,2.264372e-01,2.500000e+01,4.200000e-12,2.162476e-01,2.162476e-01,2.290679e-02,2.290679e-02,1.152842e-02,1.152842e-02,1.297485e-01,2.997388e-02,1.374407e-02,2.681826e-01
6.000000e+06,2.750000e+01,3.232457e+04,2.911457e+03,8.857060e-01,3.705304e+00,6.000000e+06,2.442356e-01,2.750000e+01,4.200000e-12,2.004887e-01,2.004887e-01,2.074948e-02,2.074948e-02,1.175712e-02,1.175712e-02,1.202932e-01,3.056852e-02,1.244969e-02,2.564039e-01
6.000000e+06,3.000000e+01,3.240796e+04,2.980296e+03,8.382733e-01,3.563668e+00,6.000000e+06,2.612970e-01,3.000000e+01,4.200000e-12,1.873978e-01,1.873978e-01,1.895741e-02,1.895741e-02,1.198848e-02,1.198848e-02,1.124387e-01,3.117005e-02,1.137444e-02,2.466027e-01
6.000000e+06,3.250000e+01,3.249405e+04,3.046965e+03,7.984510e-01,3.444060e+00,6.000000e+06,2.776486e-01,3.250000e+01,4.200000e-12,1.763614e-01,1.763614e-01,1.744660e-02,1.744660e-02,1.222265e-02,1.222265e-02,1.058168e-01,3.177888e-02,1.046796e-02,2.383260e-01
6.000000e+06,3.500000e+01,3.258274e+04,3.111558e+03,7.646162e-01,3.341789e+00,6.000000e+06,2.933175e-01,3.500000e+01,4.200000e-12,1.669402e-01,1.669402e-01,1.615694e-02,1.615694e-02,1.245970e-02,1.245970e-02,1.001641e-01,3.239521e-02,9.694161e-03,2.312489e-01
6.000000e+06,3.750000e+01,3.267392e+04,3.174169e+03,7.355758e-01,3.253404e+00,6.000000e+06,3.083310e-01,3.750000e+01,4.200000e-12,1.588114e-01,1.588114e-01,1.504420e-02,1.504420e-02,1.269964e-02,1.269964e-02,9.528687e-02,3.301907e-02,9.026518e-03,2.251328e-01
6.000000e+06,4.000000e+01,3.276750e+04,3.234888e+03,7.104327e-01,3.176309e+00,6.000000e+06,3.227163e-01,4.000000e+01,4.200000e-12,1.517323e-01,1.517323e-01,1.407516e-02,1.407516e-02,1.294245e-02,1.294245e-02,9.103941e-02,3.365038e-02,8.445098e-03,2.197979e-01
6.000000e+06,4.250000e+01,3.286336e+04,3.293805e+03,6.884991e-01,3.108515e+00,6.000000e+06,3.365003e-01,4.250000e+01,4.200000e-12,1.455170e-01,1.455170e-01,1.322437e-02,1.322437e-02,1.318806e-02,1.318806e-02,8.731017e-02,3.428896e-02,7.934624e-03,2.151065e-01
6.000000e+06,4.500000e+01,3.296142e+04,3.351008e+03,6.692387e-01,3.048469e+00,6.000000e+06,3.497099e-01,4.500000e+01,4.200000e-12,1.400203e-01,1.400203e-01,1.247198e-02,1.247198e-02,1.343637e-02,1.343637e-02,8.401220e-02,3.493457e-02,7.483190e-03,2.109514e-01
6.000000e+06,4.750000e+01,3.306156e+04,3.406583e+03,6.522274e-01,2.994945e+00,6.000000e+06,3.623717e-01,4.750000e+01,4.200000e-12,1.351278e-01,1.351278e-01,1.180230e-02,1.180230e-02,1.368727e-02,1.368727e-02,8.107669e-02,3.558690e-02,7.081380e-03,2.072476e-01
6.000000e+06,5.000000e+01,3.316368e+04,3.460614e+03,6.371246e-01,2.946959e+00,6.000000e+06,3.745118e-01,5.000000e+01,4.200000e-12,1.307475e-01,1.307475e-01,1.120274e-02,1.120274e-02,1.394062e-02,1.394062e-02,7.844853e-02,3.624560e-02,6.721645e-03,2.039270e-01
6.000000e+06,5.250000e+01,3.326769e+04,3.513183e+03,6.236543e-01,2.903713e+00,6.000000e+06,3.861559e-01,5.250000e+01,4.200000e-12,1.268050e-01,1.268050e-01,1.066311e-02,1.066311e-02,1.419626e-02,1.419626e-02,7.608299e-02,3.691028e-02,6.397863e-03,2.009344e-01
6.000000e+06,5.500000e+01,3.337350e+04,3.564372e+03,6.115897e-01,2.864553e+00,6.000000e+06,3.973295e-01,5.500000e+01,4.200000e-12,1.232390e-01,1.232390e-01,1.017503e-02,1.017503e-02,1.445404e-02,1.445404e-02,7.394341e-02,3.758051e-02,6.105016e-03,1.982246e-01
6.000000e+06,5.750000e+01,3.348100e+04,3.614259e+03,6.007432e-01,2.828938e+00,6.000000e+06,4.080573e-01,5.750000e+01,4.200000e-12,1.199991e-01,1.199991e-01,9.731581e-03,9.731581e-03,1.471378e-02,1.471378e-02,7.199945e-02,3.825582e-02,5.838949e-03,1.957601e-01
6.000000e+06,6.000000e+01,3.359010e+04,3.662924e+03,5.909575e-01,2.796417e+00,6.000000e+06,4.183638e-01,6.000000e+01,4.200000e-12,1.170429e-01,1.170429e-01,9.326978e-03,9.326978e-03,1.497527e-02,1.497527e-02,7.022572e-02,3.893570e-02,5.596187e-03,1.935097e-01
6.000000e+06,6.250000e+01,3.370072e+04,3.710444e+03,5.821001e-01,2.766611e+00,6.000000e+06,4.282731e-01,6.250000e+01,4.200000e-12,1.143347e-01,1.143347e-01,8.956337e-03,8.956337e-03,1.523830e-02,1.523830e-02,6.860085e-02,3.961959e-02,5.373802e-03,1.914471e-01
6.000000e+06,6.500000e+01,3.381276e+04,3.756898e+03,5.740580e-01,2.739197e+00,6.000000e+06,4.378092e-01,6.500000e+01,4.200000e-12,1.118444e-01,1.118444e-01,8.615506e-03,8.615506e-03,1.550265e-02,1.550265e-02,6.710662e-02,4.030689e-02,5.169304e-03,1.895501e-01
6.000000e+06,6.750000e+01,3.392612e+04,3.802363e+03,5.667340e-01,2.713903e+00,6.000000e+06,4.469960e-01,6.750000e+01,4.200000e-12,1.095457e-01,1.095457e-01,8.300922e-03,8.300922e-03,1.576804e-02,1.576804e-02,6.572743e-02,4.099689e-02,4.980553e-03,1.877998e-01
6.000000e+06,7.000000e+01,3.404073e+04,3.846923e+03,5.600439e-01,2.690494e+00,6.000000e+06,4.558575e-01,7.000000e+01,4.200000e-12,1.074162e-01,1.074162e-01,8.009495e-03,8.009495e-03,1.603417e-02,1.603417e-02,6.444974e-02,4.168883e-02,4.805697e-03,1.861799e-01
6.000000e+06,7.250000e+01,3.415648e+04,3.890665e+03,5.539137e-01,2.668770e+00,6.000000e+06,4.644186e-01,7.250000e+01,4.200000e-12,1.054361e-01,1.054361e-01,7.738517e-03,7.738517e-03,1.630068e-02,1.630068e-02,6.326167e-02,4.238178e-02,4.643110e-03,1.846766e-01
6.000000e+06,7.500000e+01,3.427327e+04,3.933682e+03,5.482774e-01,2.648555e+00,6.000000e+06,4.727054e-01,7.500000e+01,4.200000e-12,1.035878e-01,1.035878e-01,7.485580e-03,7.485580e-03,1.656716e-02,1.656716e-02,6.215266e-02,4.307463e-02,4.491348e-03,1.832777e-01
6.000000e+06,7.750000e+01,3.439100e+04,3.976084e+03,5.430752e-01,2.629703e+00,6.000000e+06,4.807458e-01,7.750000e+01,4.200000e-12,1.018553e-01,1.018553e-01,7.248502e-03,7.248502e-03,1.683308e-02,1.683308e-02,6.111317e-02,4.376601e-02,4.349101e-03,1.819732e-01
6.000000e+06,8.000000e+01,3.450955e+04,4.018000e+03,5.382516e-01,2.612088e+00,6.000000e+06,4.885714e-01,8.000000e+01,4.200000e-12,1.002238e-01,1.002238e-01,7.025257e-03,7.025257e-03,1.709777e-02,1.709777e-02,6.013429e-02,4.445419e-02,4.215154e-03,1.807543e-01
6.000000e+06,8.250000e+01,3.462878e+04,4.059594e+03,5.337532e-01,2.595607e+00,6.000000e+06,4.962193e-01,8.250000e+01,4.200000e-12,9.867915e-02,9.867915e-02,6.813892e-03,6.813892e-03,1.736032e-02,1.736032e-02,5.920749e-02,4.513683e-02,4.088335e-03,1.796138e-01
6.000000e+06,8.500000e+01,3.474850e+04,4.101089e+03,5.295263e-01,2.580185e+00,6.000000e+06,5.037354e-01,8.500000e+01,4.200000e-12,9.720678e-02,9.720678e-02,6.612428e-03,6.612428e-03,1.761951e-02,1.761951e-02,5.832407e-02,4.581073e-02,3.967457e-03,1.785466e-01
6.166667e+06,2.500000e+01,3.299046e+04,2.944674e+03,9.283389e-01,3.881887e+00,6.166667e+06,2.368047e-01,2.500000e+01,4.200000e-12,2.126226e-01,2.126226e-01,2.161073e-02,2.161073e-02,1.102369e-02,1.102369e-02,1.275736e-01,2.866160e-02,1.296644e-02,2.686232e-01
6.166667e+06,2.750000e+01,3.306839e+04,3.019341e+03,8.724591e-01,3.715268e+00,6.166667e+06,2.552995e-01,2.750000e+01,4.200000e-12,1.972195e-01,1.972195e-01,1.956006e-02,1.956006e-02,1.124761e-02,1.124761e-02,1.183317e-01,2.924378e-02,1.173604e-02,2.570933e-01
6.166667e+06,3.000000e+01,3.314933e+04,3.091507e+03,8.262325e-01,3.576674e+00,6.166667e+06,2.730034e-01,3.000000e+01,4.200000e-12,1.844301e-01,1.844301e-01,1.785739e-02,1.785739e-02,1.147442e-02,1.147442e-02,1.106581e-01,2.983348e-02,1.071444e-02,2.475028e-01
6.166667e+06,3.250000e+01,3.323318e+04,3.161280e+03,7.874439e-01,3.459682e+00,6.166667e+06,2.899459e-01,3.250000e+01,4.200000e-12,1.736532e-01,1.736532e-01,1.642268e-02,1.642268e-02,1.170426e-02,1.170426e-02,1.041919e-01,3.043107e-02,9.853606e-03,2.394070e-01
6.166667e+06,3.500000e+01,3.331981e+04,3.228767e+03,7.545066e-01,3.359688e+00,6.166667e+06,3.061568e-01,3.500000e+01,4.200000e-12,1.644584e-01,1.644584e-01,1.519859e-02,1.519859e-02,1.193718e-02,1.193718e-02,9.867502e-02,3.103666e-02,9.119153e-03,2.324875e-01
6.166667e+06,3.750000e+01,3.340911e+04,3.294073e+03,7.262539e-01,3.273307e+00,6.166667e+06,3.216658e-01,3.750000e+01,4.200000e-12,1.565290e-01,1.565290e-01,1.414299e-02,1.414299e-02,1.217317e-02,1.217317e-02,9.391742e-02,3.165025e-02,8.485796e-03,2.265100e-01
6.166667e+06,4.000000e+01,3.350097e+04,3.357299e+03,7.018084e-01,3.197992e+00,6.166667e+06,3.365030e-01,4.000000e+01,4.200000e-12,1.496273e-01,1.496273e-01,1.322422e-02,1.322422e-02,1.241219e-02,1.241219e-02,8.977639e-02,3.227170e-02,7.934530e-03,2.212983e-01
6.166667e+06,4.250000e+01,3.359528e+04,3.418547e+03,6.804975e-01,3.131791e+00,6.166667e+06,3.506981e-01,4.250000e+01,4.200000e-12,1.435709e-01,1.435709e-01,1.241798e-02,1.241798e-02,1.265415e-02,1.265415e-02,8.614254e-02,3.290079e-02,7.450790e-03,2.167173e-01
6.166667e+06,4.500000e+01,3.369192e+04,3.477916e+03,6.617967e-01,3.073183e+00,6.166667e+06,3.642806e-01,4.500000e+01,4.200000e-12,1.382177e-01,1.382177e-01,1.170538e-02,1.170538e-02,1.289893e-02,1.289893e-02,8.293063e-02,3.353723e-02,7.023227e-03,2.126616e-01
6.166667e+06,4.750000e+01,3.379078e+04,3.535504e+03,6.452911e-01,3.020961e+00,6.166667e+06,3.772800e-01,4.750000e+01,4.200000e-12,1.334554e-01,1.334554e-01,1.107144e-02,1.107144e-02,1.314641e-02,1.314641e-02,8.007322e-02,3.418067e-02,6.642862e-03,2.090479e-01
6.166667e+06,5.000000e+01,3.389175e+04,3.591406e+03,6.306477e-01,2.974163e+00,6.166667e+06,3.897250e-01,5.000000e+01,4.200000e-12,1.291938e-01,1.291938e-01,1.050417e-02,1.050417e-02,1.339643e-02,1.339643e-02,7.751626e-02,3.483073e-02,6.302499e-03,2.058095e-01
6.166667e+06,5.250000e+01,3.399472e+04,3.645715e+03,6.175963e-01,2.932004e+00,6.166667e+06,4.016441e-01,5.250000e+01,4.200000e-12,1.253599e-01,1.253599e-01,9.993835e-03,9.993835e-03,1.364883e-02,1.364883e-02,7.521591e-02,3.548695e-02,5.996301e-03,2.028921e-01
6.166667e+06,5.500000e+01,3.409958e+04,3.698524e+03,6.059152e-01,2.893843e+00,6.166667e+06,4.130651e-01,5.500000e+01,4.200000e-12,1.218937e-01,1.218937e-01,9.532470e-03,9.532470e-03,1.390342e-02,1.390342e-02,7.313623e-02,3.614889e-02,5.719482e-03,2.002515e-01
6.166667e+06,5.750000e+01,3.420624e+04,3.749922e+03,5.954206e-01,2.859150e+00,6.166667e+06,4.240156e-01,5.750000e+01,4.200000e-12,1.187457e-01,1.187457e-01,9.113462e-03,9.113462e-03,1.416001e-02,1.416001e-02,7.124743e-02,3.681601e-02,5.468077e-03,1.978507e-01
6.166667e+06,6.000000e+01,3.431459e+04,3.799998e+03,5.859587e-01,2.827482e+00,6.166667e+06,4.345226e-01,6.000000e+01,4.200000e-12,1.158744e-01,1.158744e-01,8.731290e-03,8.731290e-03,1.441838e-02,1.441838e-02,6.952464e-02,3.748778e-02,5.238774e-03,1.956593e-01
6.166667e+06,6.250000e+01,3.442452e+04,3.848841e+03,5.773994e-01,2.798467e+00,6.166667e+06,4.446126e-01,6.250000e+01,4.200000e-12,1.132447e-01,1.132447e-01,8.381293e-03,8.381293e-03,1.467830e-02,1.467830e-02,6.794685e-02,3.816357e-02,5.028776e-03,1.936515e-01
6.166667e+06,6.500000e+01,3.453594e+04,3.896541e+03,5.696320e-01,2.771790e+00,6.166667e+06,4.543123e-01,6.500000e+01,4.200000e-12,1.108269e-01,1.108269e-01,8.059501e-03,8.059501e-03,1.493951e-02,1.493951e-02,6.649616e-02,3.884272e-02,4.835700e-03,1.918055e-01
6.166667e+06,6.750000e+01,3.464874e+04,3.943189e+03,5.625610e-01,2.747183e+00,6.166667e+06,4.636482e-01,6.750000e+01,4.200000e-12,1.085953e-01,1.085953e-01,7.762500e-03,7.762500e-03,1.520172e-02,1.520172e-02,6.515721e-02,3.952446e-02,4.657500e-03,1.901027e-01
6.166667e+06,7.000000e+01,3.476283e+04,3.988882e+03,5.561033e-01,2.724417e+00,6.166667e+06,4.726476e-01,7.000000e+01,4.200000e-12,1.065277e-01,1.065277e-01,7.487320e-03,7.487320e-03,1.546458e-02,1.546458e-02,6.391659e-02,4.020790e-02,4.492392e-03,1.885273e-01
6.166667e+06,7.250000e+01,3.487809e+04,4.033723e+03,5.501854e-01,2.703295e+00,6.166667e+06,4.813387e-01,7.250000e+01,4.200000e-12,1.046042e-01,1.046042e-01,7.231342e-03,7.231342e-03,1.572768e-02,1.572768e-02,6.276251e-02,4.089197e-02,4.338805e-03,1.870657e-01
6.166667e+06,7.500000e+01,3.499440e+04,4.077829e+03,5.447413e-01,2.683649e+00,6.166667e+06,4.897517e-01,7.500000e+01,4.200000e-12,1.028073e-01,1.028073e-01,6.992213e-03,6.992213e-03,1.599052e-02,1.599052e-02,6.168436e-02,4.157536e-02,4.195328e-03,1.857062e-01
6.166667e+06,7.750000e+01,3.511165e+04,4.121341e+03,5.397102e-01,2.665338e+00,6.166667e+06,4.979205e-01,7.750000e+01,4.200000e-12,1.011206e-01,1.011206e-01,6.767767e-03,6.767767e-03,1.625246e-02,1.625246e-02,6.067238e-02,4.225639e-02,4.060660e-03,1.844391e-01
6.166667e+06,8.000000e+01,3.522968e+04,4.164433e+03,5.350344e-01,2.648244e+00,6.166667e+06,5.058844e-01,8.000000e+01,4.200000e-12,9.952874e-02,9.952874e-02,6.555935e-03,6.555935e-03,1.651262e-02,1.651262e-02,5.971724e-02,4.293282e-02,3.933561e-03,1.832562e-01
6.166667e+06,8.250000e+01,3.534830e+04,4.207342e+03,5.306563e-01,2.632281e+00,6.166667e+06,5.136923e-01,8.250000e+01,4.200000e-12,9.801595e-02,9.801595e-02,6.354636e-03,6.354636e-03,1.676982e-02,1.676982e-02,5.880957e-02,4.360152e-02,3.812781e-03,1.821516e-01
6.166667e+06,8.500000e+01,3.546727e+04,4.250418e+03,5.265142e-01,2.617403e+00,6.166667e+06,5.214096e-01,8.500000e+01,4.200000e-12,9.656524e-02,9.656524e-02,6.161605e-03,6.161605e-03,1.702227e-02,1.702227e-02,5.793914e-02,4.425789e-02,3.696963e-03,1.811220e-01
6.333333e+06,2.500000e+01,3.373726e+04,3.050489e+03,9.154418e-01,3.892170e+00,6.333333e+06,2.470830e-01,2.500000e+01,4.200000e-12,2.093773e-01,2.093773e-01,2.043320e-02,2.043320e-02,1.056512e-02,1.056512e-02,1.256264e-01,2.746932e-02,1.225992e-02,2.693348e-01
6.333333e+06,2.750000e+01,3.381262e+04,3.128770e+03,8.608722e-01,3.728844e+00,6.333333e+06,2.662551e-01,2.750000e+01,4.200000e-12,1.943008e-01,1.943008e-01,1.847970e-02,1.847970e-02,1.078480e-02,1.078480e-02,1.165805e-01,2.804048e-02,1.108782e-02,2.580328e-01
6.333333e+06,3.000000e+01,3.389121e+04,3.204303e+03,8.157531e-01,3.593042e+00,6.333333e+06,2.845809e-01,3.000000e+01,4.200000e-12,1.817887e-01,1.817887e-01,1.685851e-02,1.685851e-02,1.100761e-02,1.100761e-02,1.090732e-01,2.861978e-02,1.011511e-02,2.486354e-01
6.333333e+06,3.250000e+01,3.397289e+04,3.277208e+03,7.779151e-01,3.478453e+00,6.333333e+06,3.020924e-01,3.250000e+01,4.200000e-12,1.712509e-01,1.712509e-01,1.549315e-02,1.549315e-02,1.123365e-02,1.123365e-02,1.027505e-01,2.920749e-02,9.295890e-03,2.407059e-01
6.333333e+06,3.500000e+01,3.405755e+04,3.347604e+03,7.458043e-01,3.380553e+00,6.333333e+06,3.188222e-01,3.500000e+01,4.200000e-12,1.622647e-01,1.622647e-01,1.432885e-02,1.432885e-02,1.146296e-02,1.146296e-02,9.735882e-02,2.980371e-02,8.597313e-03,2.339314e-01
6.333333e+06,3.750000e+01,3.414506e+04,3.415609e+03,7.182777e-01,3.296017e+00,6.333333e+06,3.348029e-01,3.750000e+01,4.200000e-12,1.545195e-01,1.545195e-01,1.332537e-02,1.332537e-02,1.169552e-02,1.169552e-02,9.271172e-02,3.040835e-02,7.995220e-03,2.280816e-01
6.333333e+06,4.000000e+01,3.423530e+04,3.481338e+03,6.944761e-01,3.222343e+00,6.333333e+06,3.500674e-01,4.000000e+01,4.200000e-12,1.477818e-01,1.477818e-01,1.245242e-02,1.245242e-02,1.193125e-02,1.193125e-02,8.866908e-02,3.102124e-02,7.471452e-03,2.229834e-01
6.333333e+06,4.250000e+01,3.432814e+04,3.544905e+03,6.737405e-01,3.157613e+00,6.333333e+06,3.646484e-01,4.250000e+01,4.200000e-12,1.418725e-01,1.418725e-01,1.168682e-02,1.168682e-02,1.217004e-02,1.217004e-02,8.512350e-02,3.164210e-02,7.012095e-03,2.185041e-01
6.333333e+06,4.500000e+01,3.442346e+04,3.606422e+03,6.555572e-01,3.100331e+00,6.333333e+06,3.785786e-01,4.500000e+01,4.200000e-12,1.366521e-01,1.366521e-01,1.101050e-02,1.101050e-02,1.241177e-02,1.241177e-02,8.199129e-02,3.227061e-02,6.606301e-03,2.145402e-01
6.333333e+06,4.750000e+01,3.452114e+04,3.665998e+03,6.395196e-01,3.049313e+00,6.333333e+06,3.918902e-01,4.750000e+01,4.200000e-12,1.320104e-01,1.320104e-01,1.040915e-02,1.040915e-02,1.265630e-02,1.265630e-02,7.920624e-02,3.290637e-02,6.245493e-03,2.110098e-01
6.333333e+06,5.000000e+01,3.462104e+04,3.723742e+03,6.253015e-01,3.003612e+00,6.333333e+06,4.046150e-01,5.000000e+01,4.200000e-12,1.278588e-01,1.278588e-01,9.871320e-03,9.871320e-03,1.290344e-02,1.290344e-02,7.671528e-02,3.354894e-02,5.922792e-03,2.078474e-01
6.333333e+06,5.250000e+01,3.472307e+04,3.779758e+03,6.126381e-01,2.962459e+00,6.333333e+06,4.167841e-01,5.250000e+01,4.200000e-12,1.241256e-01,1.241256e-01,9.387702e-03,9.387702e-03,1.315302e-02,1.315302e-02,7.447537e-02,3.419786e-02,5.632621e-03,2.049996e-01
6.333333e+06,5.500000e+01,3.482709e+04,3.834150e+03,6.013121e-01,2.925223e+00,6.333333e+06,4.284284e-01,5.500000e+01,4.200000e-12,1.207520e-01,1.207520e-01,8.950676e-03,8.950676e-03,1.340485e-02,1.340485e-02,7.245120e-02,3.485260e-02,5.370406e-03,2.024229e-01
6.333333e+06,5.750000e+01,3.493299e+04,3.887021e+03,5.911434e-01,2.891383e+00,6.333333e+06,4.395780e-01,5.750000e+01,4.200000e-12,1.176892e-01,1.176892e-01,8.553927e-03,8.553927e-03,1.365870e-02,1.365870e-02,7.061353e-02,3.551262e-02,5.132356e-03,2.000812e-01
6.333333e+06,6.000000e+01,3.504067e+04,3.938471e+03,5.819809e-01,2.860504e+00,6.333333e+06,4.502626e-01,6.000000e+01,4.200000e-12,1.148965e-01,1.148965e-01,8.192171e-03,8.192171e-03,1.391435e-02,1.391435e-02,6.893789e-02,3.617730e-02,4.915303e-03,1.979444e-01
6.333333e+06,6.250000e+01,3.515000e+04,3.988601e+03,5.736972e-01,2.832222e+00,6.333333e+06,4.605116e-01,6.250000e+01,4.200000e-12,1.123394e-01,1.123394e-01,7.860947e-03,7.860947e-03,1.417153e-02,1.417153e-02,6.740362e-02,3.684599e-02,4.716568e-03,1.959873e-01
6.333333e+06,6.500000e+01,3.526088e+04,4.037514e+03,5.661832e-01,2.806226e+00,6.333333e+06,4.703544e-01,6.500000e+01,4.200000e-12,1.099885e-01,1.099885e-01,7.556446e-03,7.556446e-03,1.442997e-02,1.442997e-02,6.599311e-02,3.751793e-02,4.533868e-03,1.941884e-01
6.333333e+06,6.750000e+01,3.537319e+04,4.085316e+03,5.593448e-01,2.782255e+00,6.333333e+06,4.798208e-01,6.750000e+01,4.200000e-12,1.078186e-01,1.078186e-01,7.275387e-03,7.275387e-03,1.468933e-02,1.468933e-02,6.469113e-02,3.819227e-02,4.365232e-03,1.925296e-01
6.333333e+06,7.000000e+01,3.548682e+04,4.132121e+03,5.530997e-01,2.760083e+00,6.333333e+06,4.889413e-01,7.000000e+01,4.200000e-12,1.058073e-01,1.058073e-01,7.014897e-03,7.014897e-03,1.494923e-02,1.494923e-02,6.348441e-02,3.886799e-02,4.208938e-03,1.909954e-01
6.333333e+06,7.250000e+01,3.560164e+04,4.178054e+03,5.473744e-01,2.739521e+00,6.333333e+06,4.977486e-01,7.250000e+01,4.200000e-12,1.039352e-01,1.039352e-01,6.772423e-03,6.772423e-03,1.520917e-02,1.520917e-02,6.236110e-02,3.954383e-02,4.063454e-03,1.895725e-01
6.333333e+06,7.500000e+01,3.571752e+04,4.223264e+03,5.421022e-01,2.720405e+00,6.333333e+06,5.062784e-01,7.500000e+01,4.200000e-12,1.021841e-01,1.021841e-01,6.545638e-03,6.545638e-03,1.546854e-02,1.546854e-02,6.131044e-02,4.021820e-02,3.927383e-03,1.882497e-01
6.333333e+06,7.750000e+01,3.583430e+04,4.267935e+03,5.372204e-01,2.702603e+00,6.333333e+06,5.145721e-01,7.750000e+01,4.200000e-12,1.005371e-01,1.005371e-01,6.332347e-03,6.332347e-03,1.572653e-02,1.572653e-02,6.032226e-02,4.088898e-02,3.799408e-03,1.870178e-01
6.333333e+06,8.000000e+01,3.595178e+04,4.312315e+03,5.326670e-01,2.686011e+00,6.333333e+06,5.226808e-01,8.000000e+01,4.200000e-12,9.897740e-02,9.897740e-02,6.130364e-03,6.130364e-03,1.598199e-02,1.598199e-02,5.938644e-02,4.155317e-02,3.678218e-03,1.858697e-01
6.333333e+06,8.250000e+01,3.606971e+04,4.356768e+03,5.283769e-01,2.670572e+00,6.333333e+06,5.306727e-01,8.250000e+01,4.200000e-12,9.748681e-02,9.748681e-02,5.937339e-03,5.937339e-03,1.623322e-02,1.623322e-02,5.849208e-02,4.220637e-02,3.562403e-03,1.848013e-01
6.333333e+06,8.500000e+01,3.618770e+04,4.401889e+03,5.242746e-01,2.656303e+00,6.333333e+06,5.386477e-01,8.500000e+01,4.200000e-12,9.604346e-02,9.604346e-02,5.750440e-03,5.750440e-03,1.647751e-02,1.647751e-02,5.762608e-02,4.284152e-02,3.450264e-03,1.838139e-01
6.500000e+06,2.500000e+01,3.448442e+04,3.157765e+03,9.040989e-01,3.905879e+00,6.500000e+06,2.572704e-01,2.500000e+01,4.200000e-12,2.064642e-01,2.064642e-01,1.935893e-02,1.935893e-02,1.014677e-02,1.014677e-02,1.238785e-01,2.638159e-02,1.161536e-02,2.702835e-01
6.500000e+06,2.750000e+01,3.455728e+04,3.239709e+03,8.507365e-01,3.745585e+00,6.500000e+06,2.771005e-01,2.750000e+01,4.200000e-12,1.916890e-01,1.916890e-01,1.749436e-02,1.749436e-02,1.036270e-02,1.036270e-02,1.150134e-01,2.694301e-02,1.049662e-02,2.591913e-01
6.500000e+06,3.000000e+01,3.463358e+04,3.318643e+03,8.066393e-01,3.612356e+00,6.500000e+06,2.960274e-01,3.000000e+01,4.200000e-12,1.794331e-01,1.794331e-01,1.594775e-02,1.594775e-02,1.058197e-02,1.058197e-02,1.076599e-01,2.751313e-02,9.568649e-03,2.499719e-01
6.500000e+06,3.250000e+01,3.471318e+04,3.394701e+03,7.696797e-01,3.499984e+00,6.500000e+06,3.140860e-01,3.250000e+01,4.200000e-12,1.691165e-01,1.691165e-01,1.464588e-02,1.464588e-02,1.080469e-02,1.080469e-02,1.014699e-01,2.809219e-02,8.787530e-03,2.421959e-01
6.500000e+06,3.500000e+01,3.479596e+04,3.468017e+03,7.383335e-01,3.404020e+00,6.500000e+06,3.313116e-01,3.500000e+01,4.200000e-12,1.603238e-01,1.603238e-01,1.353634e-02,1.353634e-02,1.103085e-02,1.103085e-02,9.619428e-02,2.868020e-02,8.121802e-03,2.355552e-01
6.500000e+06,3.750000e+01,3.488177e+04,3.538721e+03,7.114797e-01,3.321191e+00,6.500000e+06,3.477401e-01,3.750000e+01,4.200000e-12,1.527495e-01,1.527495e-01,1.258057e-02,1.258057e-02,1.126040e-02,1.126040e-02,9.164972e-02,2.927705e-02,7.548340e-03,2.298235e-01
6.500000e+06,4.000000e+01,3.497048e+04,3.606943e+03,6.882752e-01,3.249036e+00,6.500000e+06,3.634075e-01,4.000000e+01,4.200000e-12,1.461641e-01,1.461641e-01,1.174960e-02,1.174960e-02,1.149327e-02,1.149327e-02,8.769847e-02,2.988250e-02,7.049757e-03,2.248305e-01
6.500000e+06,4.250000e+01,3.506195e+04,3.672811e+03,6.680738e-01,3.185669e+00,6.500000e+06,3.783498e-01,4.250000e+01,4.200000e-12,1.403916e-01,1.403916e-01,1.102122e-02,1.102122e-02,1.172932e-02,1.172932e-02,8.423496e-02,3.049624e-02,6.612730e-03,2.204455e-01
6.500000e+06,4.500000e+01,3.515605e+04,3.736451e+03,6.503713e-01,3.129617e+00,6.500000e+06,3.926027e-01,4.500000e+01,4.200000e-12,1.352949e-01,1.352949e-01,1.037812e-02,1.037812e-02,1.196841e-02,1.196841e-02,8.117691e-02,3.111788e-02,6.226873e-03,2.165668e-01
6.500000e+06,4.750000e+01,3.525263e+04,3.797986e+03,6.347687e-01,3.079717e+00,6.500000e+06,4.062018e-01,4.750000e+01,4.200000e-12,1.307654e-01,1.307654e-01,9.806618e-03,9.806618e-03,1.221038e-02,1.221038e-02,7.845923e-02,3.174699e-02,5.883971e-03,2.131138e-01
6.500000e+06,5.000000e+01,3.535158e+04,3.857538e+03,6.209461e-01,3.035036e+00,6.500000e+06,4.191818e-01,5.000000e+01,4.200000e-12,1.267162e-01,1.267162e-01,9.295733e-03,9.295733e-03,1.245504e-02,1.245504e-02,7.602973e-02,3.238310e-02,5.577440e-03,2.100219e-01
6.500000e+06,5.250000e+01,3.545274e+04,3.915224e+03,6.086436e-01,2.994817e+00,6.500000e+06,4.315770e-01,5.250000e+01,4.200000e-12,1.230768e-01,1.230768e-01,8.836562e-03,8.836562e-03,1.270218e-02,1.270218e-02,7.384609e-02,3.302568e-02,5.301937e-03,2.072387e-01
6.500000e+06,5.500000e+01,3.555601e+04,3.971162e+03,5.976479e-01,2.958440e+00,6.500000e+06,4.434212e-01,5.500000e+01,4.200000e-12,1.197893e-01,1.197893e-01,8.421803e-03,8.421803e-03,1.295161e-02,1.295161e-02,7.187361e-02,3.367418e-02,5.053082e-03,2.047215e-01
6.500000e+06,5.750000e+01,3.566125e+04,4.025467e+03,5.877820e-01,2.925392e+00,6.500000e+06,4.547473e-01,5.750000e+01,4.200000e-12,1.168058e-01,1.168058e-01,8.045404e-03,8.045404e-03,1.320308e-02,1.320308e-02,7.008349e-02,3.432800e-02,4.827242e-03,2.024346e-01
6.500000e+06,6.000000e+01,3.576833e+04,4.078252e+03,5.788977e-01,2.895247e+00,6.500000e+06,4.655880e-01,6.000000e+01,4.200000e-12,1.140861e-01,1.140861e-01,7.702299e-03,7.702299e-03,1.345634e-02,1.345634e-02,6.845168e-02,3.498648e-02,4.621380e-03,2.003486e-01
6.500000e+06,6.250000e+01,3.587714e+04,4.129633e+03,5.708694e-01,2.867645e+00,6.500000e+06,4.759757e-01,6.250000e+01,4.200000e-12,1.115963e-01,1.115963e-01,7.388206e-03,7.388206e-03,1.371111e-02,1.371111e-02,6.695778e-02,3.564889e-02,4.432924e-03,1.984386e-01
6.500000e+06,6.500000e+01,3.598755e+04,4.179727e+03,5.635898e-01,2.842283e+00,6.500000e+06,4.859429e-01,6.500000e+01,4.200000e-12,1.093073e-01,1.093073e-01,7.099460e-03,7.099460e-03,1.396708e-02,1.396708e-02,6.558440e-02,3.631440e-02,4.259676e-03,1.966835e-01
6.500000e+06,6.750000e+01,3.609944e+04,4.228657e+03,5.569655e-01,2.818903e+00,6.500000e+06,4.955229e-01,6.750000e+01,4.200000e-12,1.071941e-01,1.071941e-01,6.832891e-03,6.832891e-03,1.422386e-02,1.422386e-02,6.431645e-02,3.698203e-02,4.099734e-03,1.950656e-01
6.500000e+06,7.000000e+01,3.621267e+04,4.276560e+03,5.509147e-01,2.797285e+00,6.500000e+06,5.047505e-01,7.000000e+01,4.200000e-12,1.052344e-01,1.052344e-01,6.585704e-03,6.585704e-03,1.448101e-02,1.448101e-02,6.314066e-02,3.765061e-02,3.951422e-03,1.935697e-01
6.500000e+06,7.250000e+01,3.632709e+04,4.323591e+03,5.453634e-01,2.777245e+00,6.500000e+06,5.136635e-01,7.250000e+01,4.200000e-12,1.034084e-01,1.034084e-01,6.355385e-03,6.355385e-03,1.473794e-02,1.473794e-02,6.204506e-02,3.831864e-02,3.813231e-03,1.921830e-01
6.500000e+06,7.500000e+01,3.644255e+04,4.369942e+03,5.402431e-01,2.758629e+00,6.500000e+06,5.223051e-01,7.500000e+01,4.200000e-12,1.016975e-01,1.016975e-01,6.139592e-03,6.139592e-03,1.499389e-02,1.499389e-02,6.101851e-02,3.898412e-02,3.683755e-03,1.908947e-01
6.500000e+06,7.750000e+01,3.655884e+04,4.415866e+03,5.354874e-01,2.741316e+00,6.500000e+06,5.307279e-01,7.750000e+01,4.200000e-12,1.000835e-01,1.000835e-01,5.936033e-03,5.936033e-03,1.524780e-02,1.524780e-02,6.005012e-02,3.964428e-02,3.561620e-03,1.896967e-01
6.500000e+06,8.000000e+01,3.667570e+04,4.461735e+03,5.310274e-01,2.725229e+00,6.500000e+06,5.390016e-01,8.000000e+01,4.200000e-12,9.854727e-02,9.854727e-02,5.742282e-03,5.742282e-03,1.549806e-02,1.549806e-02,5.912836e-02,4.029496e-02,3.445369e-03,1.885835e-01
6.500000e+06,8.250000e+01,3.679274e+04,4.508154e+03,5.267843e-01,2.710369e+00,6.500000e+06,5.472278e-01,8.250000e+01,4.200000e-12,9.706585e-02,9.706585e-02,5.555459e-03,5.555459e-03,1.574212e-02,1.574212e-02,5.823951e-02,4.092951e-02,3.333275e-03,1.875552e-01
6.500000e+06,8.500000e+01,3.690932e+04,4.556257e+03,5.226556e-01,2.696911e+00,6.500000e+06,5.555765e-01,8.500000e+01,4.200000e-12,9.560724e-02,9.560724e-02,5.371521e-03,5.371521e-03,1.597543e-02,1.597543e-02,5.736434e-02,4.153611e-02,3.222912e-03,1.866239e-01
6.666667e+06,2.500000e+01,3.523193e+04,3.266473e+03,8.941227e-01,3.922607e+00,6.666667e+06,2.673651e-01,2.500000e+01,4.200000e-12,2.038436e-01,2.038436e-01,1.837519e-02,1.837519e-02,9.763660e-03,9.763660e-03,1.223062e-01,2.538552e-02,1.102511e-02,2.714410e-01
6.666667e+06,2.750000e+01,3.530236e+04,3.352123e+03,8.418773e-01,3.765115e+00,6.666667e+06,2.878340e-01,2.750000e+01,4.200000e-12,1.893476e-01,1.893476e-01,1.659231e-02,1.659231e-02,9.976267e-03,9.976267e-03,1.136086e-01,2.593830e-02,9.955387e-03,2.605427e-01
6.666667e+06,3.000000e+01,3.537645e+04,3.434488e+03,7.987272e-01,3.634267e+00,6.666667e+06,3.073411e-01,3.000000e+01,4.200000e-12,1.773296e-01,1.773296e-01,1.511423e-02,1.511423e-02,1.019244e-02,1.019244e-02,1.063977e-01,2.650033e-02,9.068536e-03,2.514881e-01
6.666667e+06,3.250000e+01,3.545407e+04,3.513716e+03,7.625829e-01,3.523950e+00,6.666667e+06,3.259246e-01,3.250000e+01,4.200000e-12,1.672187e-01,1.672187e-01,1.387072e-02,1.387072e-02,1.041223e-02,1.041223e-02,1.003312e-01,2.707179e-02,8.322433e-03,2.438543e-01
6.666667e+06,3.500000e+01,3.553505e+04,3.589955e+03,7.319474e-01,3.429782e+00,6.666667e+06,3.436230e-01,3.500000e+01,4.200000e-12,1.586060e-01,1.586060e-01,1.281151e-02,1.281151e-02,1.063563e-02,1.063563e-02,9.516360e-02,2.765264e-02,7.686903e-03,2.373379e-01
6.666667e+06,3.750000e+01,3.561925e+04,3.663352e+03,7.057196e-01,3.348539e+00,6.666667e+06,3.604756e-01,3.750000e+01,4.200000e-12,1.511910e-01,1.511910e-01,1.189961e-02,1.189961e-02,1.086258e-02,1.086258e-02,9.071462e-02,2.824270e-02,7.139763e-03,2.317160e-01
6.666667e+06,4.000000e+01,3.570652e+04,3.734051e+03,6.830714e-01,3.277798e+00,6.666667e+06,3.765217e-01,4.000000e+01,4.200000e-12,1.447478e-01,1.447478e-01,1.110723e-02,1.110723e-02,1.109296e-02,1.109296e-02,8.684865e-02,2.884169e-02,6.664335e-03,2.268208e-01
6.666667e+06,4.250000e+01,3.579672e+04,3.802198e+03,6.633679e-01,3.215700e+00,6.666667e+06,3.918009e-01,4.250000e+01,4.200000e-12,1.391030e-01,1.391030e-01,1.041306e-02,1.041306e-02,1.132664e-02,1.132664e-02,8.346179e-02,2.944925e-02,6.247837e-03,2.225237e-01
6.666667e+06,4.500000e+01,3.588968e+04,3.867932e+03,6.461140e-01,3.160795e+00,6.666667e+06,4.063523e-01,4.500000e+01,4.200000e-12,1.341217e-01,1.341217e-01,9.800512e-03,9.800512e-03,1.156344e-02,1.156344e-02,8.047304e-02,3.006496e-02,5.880307e-03,2.187243e-01
6.666667e+06,4.750000e+01,3.598527e+04,3.931392e+03,6.309175e-01,3.111936e+00,6.666667e+06,4.202147e-01,4.750000e+01,4.200000e-12,1.296972e-01,1.296972e-01,9.256440e-03,9.256440e-03,1.180320e-02,1.180320e-02,7.781833e-02,3.068832e-02,5.553864e-03,2.153433e-01
6.666667e+06,5.000000e+01,3.608334e+04,3.992714e+03,6.174642e-01,3.068205e+00,6.666667e+06,4.334262e-01,5.000000e+01,4.200000e-12,1.257438e-01,1.257438e-01,8.770317e-03,8.770317e-03,1.204571e-02,1.204571e-02,7.544630e-02,3.131883e-02,5.262190e-03,2.123172e-01
6.666667e+06,5.250000e+01,3.618374e+04,4.052031e+03,6.054986e-01,3.028857e+00,6.666667e+06,4.460244e-01,5.250000e+01,4.200000e-12,1.221921e-01,1.221921e-01,8.333601e-03,8.333601e-03,1.229074e-02,1.229074e-02,7.331528e-02,3.195593e-02,5.000160e-03,2.095943e-01
6.666667e+06,5.500000e+01,3.628633e+04,4.109474e+03,5.948112e-01,2.993282e+00,6.666667e+06,4.580461e-01,5.500000e+01,4.200000e-12,1.189851e-01,1.189851e-01,7.939283e-03,7.939283e-03,1.253808e-02,1.253808e-02,7.139108e-02,3.259900e-02,4.763570e-03,2.071325e-01
6.666667e+06,5.750000e+01,3.639099e+04,4.165172e+03,5.852278e-01,2.960974e+00,6.666667e+06,4.695273e-01,5.750000e+01,4.200000e-12,1.160756e-01,1.160756e-01,7.581554e-03,7.581554e-03,1.278746e-02,1.278746e-02,6.964537e-02,3.324740e-02,4.548932e-03,2.048968e-01
6.666667e+06,6.000000e+01,3.649756e+04,4.219253e+03,5.766026e-01,2.931513e+00,6.666667e+06,4.805040e-01,6.000000e+01,4.200000e-12,1.134240e-01,1.134240e-01,7.255544e-03,7.255544e-03,1.303862e-02,1.303862e-02,6.805439e-02,3.390042e-02,4.353326e-03,2.028582e-01
6.666667e+06,6.250000e+01,3.660592e+04,4.271849e+03,5.688118e-01,2.904546e+00,6.666667e+06,4.910116e-01,6.250000e+01,4.200000e-12,1.109967e-01,1.109967e-01,6.957130e-03,6.957130e-03,1.329125e-02,1.329125e-02,6.659803e-02,3.455724e-02,4.174278e-03,2.009921e-01
6.666667e+06,6.500000e+01,3.671592e+04,4.323093e+03,5.617491e-01,2.879774e+00,6.666667e+06,5.010863e-01,6.500000e+01,4.200000e-12,1.087651e-01,1.087651e-01,6.682776e-03,6.682776e-03,1.354498e-02,1.354498e-02,6.525903e-02,3.521694e-02,4.009666e-03,1.992779e-01
6.666667e+06,6.750000e+01,3.682744e+04,4.373133e+03,5.553221e-01,2.856946e+00,6.666667e+06,5.107653e-01,6.750000e+01,4.200000e-12,1.067040e-01,1.067040e-01,6.429400e-03,6.429400e-03,1.379939e-02,1.379939e-02,6.402237e-02,3.587841e-02,3.857640e-03,1.976982e-01
6.666667e+06,7.000000e+01,3.694031e+04,4.422131e+03,5.494484e-01,2.835847e+00,6.666667e+06,5.200886e-01,7.000000e+01,4.200000e-12,1.047911e-01,1.047911e-01,6.194264e-03,6.194264e-03,1.405394e-02,1.405394e-02,6.287469e-02,3.654025e-02,3.716558e-03,1.962382e-01
6.666667e+06,7.250000e+01,3.705436e+04,4.470284e+03,5.440527e-01,2.816300e+00,6.666667e+06,5.291009e-01,7.250000e+01,4.200000e-12,1.030062e-01,1.030062e-01,5.974855e-03,5.974855e-03,1.430793e-02,1.430793e-02,6.180372e-02,3.720063e-02,3.584913e-03,1.948855e-01
6.666667e+06,7.500000e+01,3.716939e+04,4.517850e+03,5.390636e-01,2.798162e+00,6.666667e+06,5.378560e-01,7.500000e+01,4.200000e-12,1.013295e-01,1.013295e-01,5.768760e-03,5.768760e-03,1.456038e-02,1.456038e-02,6.079769e-02,3.785698e-02,3.461256e-03,1.936304e-01
6.666667e+06,7.750000e+01,3.728513e+04,4.565198e+03,5.344080e-01,2.781335e+00,6.666667e+06,5.464236e-01,7.750000e+01,4.200000e-12,9.974070e-02,9.974070e-02,5.573481e-03,5.573481e-03,1.480982e-02,1.480982e-02,5.984442e-02,3.850552e-02,3.344088e-03,1.924660e-01
6.666667e+06,8.000000e+01,3.740121e+04,4.612922e+03,5.300048e-01,2.765796e+00,6.666667e+06,5.549048e-01,8.000000e+01,4.200000e-12,9.821627e-02,9.821627e-02,5.386122e-03,5.386122e-03,1.505390e-02,1.505390e-02,5.892976e-02,3.914013e-02,3.231673e-03,1.913907e-01
6.666667e+06,8.250000e+01,3.751699e+04,4.662138e+03,5.257498e-01,2.751683e+00,6.666667e+06,5.634669e-01,8.250000e+01,4.200000e-12,9.672382e-02,9.672382e-02,5.202704e-03,5.202704e-03,1.528843e-02,1.528843e-02,5.803429e-02,3.974992e-02,3.121622e-03,1.904141e-01
6.666667e+06,8.500000e+01,3.763117e+04,4.715427e+03,5.214818e-01,2.739655e+00,6.666667e+06,5.724475e-01,8.500000e+01,4.200000e-12,9.520642e-02,9.520642e-02,5.016230e-03,5.016230e-03,1.550460e-02,1.550460e-02,5.712385e-02,4.031197e-02,3.009738e-03,1.895818e-01
6.833333e+06,2.500000e+01,3.597979e+04,3.376585e+03,8.853551e-01,3.942008e+00,6.833333e+06,2.773659e-01,2.500000e+01,4.200000e-12,2.014819e-01,2.014819e-01,1.747122e-02,1.747122e-02,9.411618e-03,9.411618e-03,1.208891e-01,2.447021e-02,1.048273e-02,2.727835e-01
6.833333e+06,2.750000e+01,3.604787e+04,3.465979e+03,8.341476e-01,3.787115e+00,6.833333e+06,2.984538e-01,2.750000e+01,4.200000e-12,1.872458e-01,1.872458e-01,1.576367e-02,1.576367e-02,9.621283e-03,9.621283e-03,1.123475e-01,2.501534e-02,9.458201e-03,2.620651e-01
6.833333e+06,3.000000e+01,3.611984e+04,3.551798e+03,7.918788e-01,3.658481e+00,6.833333e+06,3.185203e-01,3.000000e+01,4.200000e-12,1.754495e-01,1.754495e-01,1.434879e-02,1.434879e-02,9.834710e-03,9.834710e-03,1.052697e-01,2.557024e-02,8.609272e-03,2.531637e-01
6.833333e+06,3.250000e+01,3.619555e+04,3.634205e+03,7.564943e-01,3.550076e+00,6.833333e+06,3.376066e-01,3.250000e+01,4.200000e-12,1.655306e-01,1.655306e-01,1.315911e-02,1.315911e-02,1.005194e-02,1.005194e-02,9.931834e-02,2.613504e-02,7.895469e-03,2.456622e-01
6.833333e+06,3.500000e+01,3.627482e+04,3.713365e+03,7.265220e-01,3.457582e+00,6.833333e+06,3.557550e-01,3.500000e+01,4.200000e-12,1.570863e-01,1.570863e-01,1.214633e-02,1.214633e-02,1.027293e-02,1.027293e-02,9.425176e-02,2.670963e-02,7.287798e-03,2.392617e-01
6.833333e+06,3.750000e+01,3.635750e+04,3.789443e+03,7.008790e-01,3.377820e+00,6.833333e+06,3.730081e-01,3.750000e+01,4.200000e-12,1.498204e-01,1.498204e-01,1.127491e-02,1.127491e-02,1.049761e-02,1.049761e-02,8.989225e-02,2.729379e-02,6.764944e-03,2.337422e-01
6.833333e+06,4.000000e+01,3.644343e+04,3.862600e+03,6.787511e-01,3.308398e+00,6.833333e+06,3.894091e-01,4.000000e+01,4.200000e-12,1.435103e-01,1.435103e-01,1.051813e-02,1.051813e-02,1.072584e-02,1.072584e-02,8.610619e-02,2.788718e-02,6.310879e-03,2.289383e-01
6.833333e+06,4.250000e+01,3.653244e+04,3.932997e+03,6.595138e-01,3.247486e+00,6.833333e+06,4.050012e-01,4.250000e+01,4.200000e-12,1.379853e-01,1.379853e-01,9.855537e-03,9.855537e-03,1.095746e-02,1.095746e-02,8.279119e-02,2.848941e-02,5.913322e-03,2.247232e-01
6.833333e+06,4.500000e+01,3.662437e+04,4.000792e+03,6.426799e-01,3.193653e+00,6.833333e+06,4.198272e-01,4.500000e+01,4.200000e-12,1.331124e-01,1.331124e-01,9.271163e-03,9.271163e-03,1.119230e-02,1.119230e-02,7.986746e-02,2.909998e-02,5.562698e-03,2.209980e-01
6.833333e+06,4.750000e+01,3.671905e+04,4.066140e+03,6.278640e-01,3.145769e+00,6.833333e+06,4.339295e-01,4.750000e+01,4.200000e-12,1.287864e-01,1.287864e-01,8.752389e-03,8.752389e-03,1.143015e-02,1.143015e-02,7.727184e-02,2.971839e-02,5.251433e-03,2.176845e-01
6.833333e+06,5.000000e+01,3.681632e+04,4.129193e+03,6.147567e-01,3.102928e+00,6.833333e+06,4.473497e-01,5.000000e+01,4.200000e-12,1.249229e-01,1.249229e-01,8.289096e-03,8.289096e-03,1.167079e-02,1.167079e-02,7.495374e-02,3.034406e-02,4.973457e-03,2.147199e-01
6.833333e+06,5.250000e+01,3.691604e+04,4.190099e+03,6.031069e-01,3.064395e+00,6.833333e+06,4.601287e-01,5.250000e+01,4.200000e-12,1.214535e-01,1.214535e-01,7.873072e-03,7.873072e-03,1.191399e-02,1.191399e-02,7.287207e-02,3.097639e-02,4.723843e-03,2.120535e-01
6.833333e+06,5.500000e+01,3.701805e+04,4.249004e+03,5.927081e-01,3.029570e+00,6.833333e+06,4.723066e-01,5.500000e+01,4.200000e-12,1.183219e-01,1.183219e-01,7.497580e-03,7.497580e-03,1.215951e-02,1.215951e-02,7.099315e-02,3.161473e-02,4.498548e-03,2.096436e-01
6.833333e+06,5.750000e+01,3.712219e+04,4.306054e+03,5.833890e-01,2.997954e+00,6.833333e+06,4.839229e-01,5.750000e+01,4.200000e-12,1.154817e-01,1.154817e-01,7.157030e-03,7.157030e-03,1.240707e-02,1.240707e-02,6.928900e-02,3.225837e-02,4.294218e-03,2.074558e-01
6.833333e+06,6.000000e+01,3.722832e+04,4.361392e+03,5.750057e-01,2.969133e+00,6.833333e+06,4.950166e-01,6.000000e+01,4.200000e-12,1.128936e-01,1.128936e-01,6.846733e-03,6.846733e-03,1.265636e-02,1.265636e-02,6.773617e-02,3.290654e-02,4.108040e-03,2.054615e-01
6.833333e+06,6.250000e+01,3.733630e+04,4.415169e+03,5.674359e-01,2.942761e+00,6.833333e+06,5.056270e-01,6.250000e+01,4.200000e-12,1.105246e-01,1.105246e-01,6.562706e-03,6.562706e-03,1.290706e-02,1.290706e-02,6.631476e-02,3.355834e-02,3.937624e-03,2.036365e-01
6.833333e+06,6.500000e+01,3.744596e+04,4.467539e+03,5.605744e-01,2.918542e+00,6.833333e+06,5.157941e-01,6.500000e+01,4.200000e-12,1.083460e-01,1.083460e-01,6.301522e-03,6.301522e-03,1.315874e-02,1.315874e-02,6.500760e-02,3.421273e-02,3.780913e-03,2.019606e-01
6.833333e+06,6.750000e+01,3.755715e+04,4.518676e+03,5.543285e-01,2.896232e+00,6.833333e+06,5.255600e-01,6.750000e+01,4.200000e-12,1.063327e-01,1.063327e-01,6.060168e-03,6.060168e-03,1.341093e-02,1.341093e-02,6.379963e-02,3.486842e-02,3.636101e-03,2.004167e-01
6.833333e+06,7.000000e+01,3.766968e+04,4.568781e+03,5.486151e-01,2.875622e+00,6.833333e+06,5.349712e-01,7.000000e+01,4.200000e-12,1.044621e-01,1.044621e-01,5.835930e-03,5.835930e-03,1.366297e-02,1.366297e-02,6.267727e-02,3.552372e-02,3.501558e-03,1.989906e-01
6.833333e+06,7.250000e+01,3.778337e+04,4.618112e+03,5.433564e-01,2.856545e+00,6.833333e+06,5.440820e-01,7.250000e+01,4.200000e-12,1.027129e-01,1.027129e-01,5.626249e-03,5.626249e-03,1.391397e-02,1.391397e-02,6.162772e-02,3.617632e-02,3.375750e-03,1.976705e-01
6.833333e+06,7.500000e+01,3.789793e+04,4.667029e+03,5.384753e-01,2.838878e+00,6.833333e+06,5.529615e-01,7.500000e+01,4.200000e-12,1.010635e-01,1.010635e-01,5.428549e-03,5.428549e-03,1.416263e-02,1.416263e-02,6.063809e-02,3.682283e-02,3.257129e-03,1.964479e-01
6.833333e+06,7.750000e+01,3.801300e+04,4.716103e+03,5.338880e-01,2.822567e+00,6.833333e+06,5.617079e-01,7.750000e+01,4.200000e-12,9.948982e-02,9.948982e-02,5.239934e-03,5.239934e-03,1.440683e-02,1.440683e-02,5.969389e-02,3.745777e-02,3.143961e-03,1.953192e-01
6.833333e+06,8.000000e+01,3.812798e+04,4.766385e+03,5.294905e-01,2.807705e+00,6.833333e+06,5.704812e-01,8.000000e+01,4.200000e-12,9.795980e-02,9.795980e-02,5.056562e-03,5.056562e-03,1.464287e-02,1.464287e-02,5.877588e-02,3.807145e-02,3.033937e-03,1.942907e-01
6.833333e+06,8.250000e+01,3.824165e+04,4.820278e+03,5.251255e-01,2.794836e+00,6.833333e+06,5.795987e-01,8.250000e+01,4.200000e-12,9.641882e-02,9.641882e-02,4.871889e-03,4.871889e-03,1.486291e-02,1.486291e-02,5.785129e-02,3.864358e-02,2.923133e-03,1.934003e-01
6.833333e+06,8.500000e+01,3.835064e+04,4.885859e+03,5.204753e-01,2.786746e+00,6.833333e+06,5.899509e-01,8.500000e+01,4.200000e-12,9.472691e-02,9.472691e-02,4.669145e-03,4.669145e-03,1.504460e-02,1.504460e-02,5.683615e-02,3.911595e-02,2.801487e-03,1.928404e-01
7.000000e+06,2.500000e+01,3.672802e+04,3.488073e+03,8.776619e-01,3.963789e+00,7.000000e+06,2.872714e-01,2.500000e+01,4.200000e-12,1.993508e-01,1.993508e-01,1.663792e-02,1.663792e-02,9.087095e-03,9.087095e-03,1.196105e-01,2.362645e-02,9.982754e-03,2.742907e-01
7.000000e+06,2.750000e+01,3.679383e+04,3.581243e+03,8.274224e-01,3.811318e+00,7.000000e+06,3.089586e-01,2.750000e+01,4.200000e-12,1.853574e-01,1.853574e-01,1.500005e-02,1.500005e-02,9.294152e-03,9.294152e-03,1.112144e-01,2.416480e-02,9.000033e-03,2.637399e-01
7.000000e+06,3.000000e+01,3.686375e+04,3.670532e+03,7.859769e-01,3.684748e+00,7.000000e+06,3.295635e-01,3.000000e+01,4.200000e-12,1.737686e-01,1.737686e-01,1.364366e-02,1.364366e-02,9.505164e-03,9.505164e-03,1.042611e-01,2.471343e-02,8.186193e-03,2.549814e-01
7.000000e+06,3.250000e+01,3.693763e+04,3.756122e+03,7.513031e-01,3.578130e+00,7.000000e+06,3.491306e-01,3.250000e+01,4.200000e-12,1.640296e-01,1.640296e-01,1.250381e-02,1.250381e-02,9.720147e-03,9.720147e-03,9.841778e-02,2.527238e-02,7.502283e-03,2.476035e-01
7.000000e+06,3.500000e+01,3.701529e+04,3.838197e+03,7.219520e-01,3.487201e+00,7.000000e+06,3.677060e-01,3.500000e+01,4.200000e-12,1.557433e-01,1.557433e-01,1.153400e-02,1.153400e-02,9.939046e-03,9.939046e-03,9.344600e-02,2.584152e-02,6.920399e-03,2.413113e-01
7.000000e+06,3.750000e+01,3.709654e+04,3.916939e+03,6.968576e-01,3.408824e+00,7.000000e+06,3.853364e-01,3.750000e+01,4.200000e-12,1.486176e-01,1.486176e-01,1.070004e-02,1.070004e-02,1.016175e-02,1.016175e-02,8.917055e-02,2.642056e-02,6.420025e-03,2.358877e-01
7.000000e+06,4.000000e+01,3.718121e+04,3.992528e+03,6.752181e-01,3.340640e+00,7.000000e+06,4.020688e-01,4.000000e+01,4.200000e-12,1.424327e-01,1.424327e-01,9.976227e-03,9.976227e-03,1.038812e-02,1.038812e-02,8.545964e-02,2.700911e-02,5.985736e-03,2.311694e-01
7.000000e+06,4.250000e+01,3.726912e+04,4.065145e+03,6.564186e-01,3.280840e+00,7.000000e+06,4.179504e-01,4.250000e+01,4.200000e-12,1.370205e-01,1.370205e-01,9.342848e-03,9.342848e-03,1.061797e-02,1.061797e-02,8.221228e-02,2.760673e-02,5.605709e-03,2.270313e-01
7.000000e+06,4.500000e+01,3.736009e+04,4.134964e+03,6.399796e-01,3.228013e+00,7.000000e+06,4.330279e-01,4.500000e+01,4.200000e-12,1.322496e-01,1.322496e-01,8.784548e-03,8.784548e-03,1.085111e-02,1.085111e-02,7.934976e-02,2.821288e-02,5.270729e-03,2.233757e-01
7.000000e+06,4.750000e+01,3.745395e+04,4.202160e+03,6.255214e-01,3.181044e+00,7.000000e+06,4.473474e-01,4.750000e+01,4.200000e-12,1.280163e-01,1.280163e-01,8.289177e-03,8.289177e-03,1.108731e-02,1.108731e-02,7.680979e-02,2.882700e-02,4.973506e-03,2.201255e-01
7.000000e+06,5.000000e+01,3.755052e+04,4.266900e+03,6.127394e-01,3.139038e+00,7.000000e+06,4.609542e-01,5.000000e+01,4.200000e-12,1.242374e-01,1.242374e-01,7.846995e-03,7.846995e-03,1.132634e-02,1.132634e-02,7.454246e-02,2.944849e-02,4.708197e-03,2.172187e-01
7.000000e+06,5.250000e+01,3.764964e+04,4.329350e+03,6.013862e-01,3.101272e+00,7.000000e+06,4.738928e-01,5.250000e+01,4.200000e-12,1.208454e-01,1.208454e-01,7.450096e-03,7.450096e-03,1.156795e-02,1.156795e-02,7.250723e-02,3.007668e-02,4.470058e-03,2.146053e-01
7.000000e+06,5.500000e+01,3.775113e+04,4.389674e+03,5.912584e-01,3.067151e+00,7.000000e+06,4.862069e-01,5.500000e+01,4.200000e-12,1.177848e-01,1.177848e-01,7.091992e-03,7.091992e-03,1.181188e-02,1.181188e-02,7.067086e-02,3.071089e-02,4.255195e-03,2.122442e-01
7.000000e+06,5.750000e+01,3.785484e+04,4.448034e+03,5.821871e-01,3.036185e+00,7.000000e+06,4.979393e-01,5.750000e+01,4.200000e-12,1.150095e-01,1.150095e-01,6.767293e-03,6.767293e-03,1.205782e-02,1.205782e-02,6.900572e-02,3.135034e-02,4.060376e-03,2.101014e-01
7.000000e+06,6.000000e+01,3.796060e+04,4.504592e+03,5.740301e-01,3.007965e+00,7.000000e+06,5.091328e-01,6.000000e+01,4.200000e-12,1.124810e-01,1.124810e-01,6.471471e-03,6.471471e-03,1.230545e-02,1.230545e-02,6.748860e-02,3.199418e-02,3.882883e-03,2.081486e-01
7.000000e+06,6.250000e+01,3.806825e+04,4.559519e+03,5.666664e-01,2.982150e+00,7.000000e+06,5.198305e-01,6.250000e+01,4.200000e-12,1.101662e-01,1.101662e-01,6.200671e-03,6.200671e-03,1.255439e-02,1.255439e-02,6.609974e-02,3.264142e-02,3.720403e-03,2.063622e-01
7.000000e+06,6.500000e+01,3.817761e+04,4.612995e+03,5.599910e-01,2.958453e+00,7.000000e+06,5.300771e-01,6.500000e+01,4.200000e-12,1.080367e-01,1.080367e-01,5.951552e-03,5.951552e-03,1.280418e-02,1.280418e-02,6.482201e-02,3.329087e-02,3.570931e-03,2.047224e-01
7.000000e+06,6.750000e+01,3.828851e+04,4.665230e+03,5.539109e-01,2.936631e+00,7.000000e+06,5.399207e-01,6.750000e+01,4.200000e-12,1.060670e-01,1.060670e-01,5.721146e-03,5.721146e-03,1.305423e-02,1.305423e-02,6.364019e-02,3.394099e-02,3.432688e-03,2.032123e-01
7.000000e+06,7.000000e+01,3.840073e+04,4.716478e+03,5.483410e-01,2.916487e+00,7.000000e+06,5.494164e-01,7.000000e+01,4.200000e-12,1.042338e-01,1.042338e-01,5.506720e-03,5.506720e-03,1.330374e-02,1.330374e-02,6.254029e-02,3.458973e-02,3.304032e-03,2.018184e-01
7.000000e+06,7.250000e+01,3.851402e+04,4.767089e+03,5.431989e-01,2.897869e+00,7.000000e+06,5.586321e-01,7.250000e+01,4.200000e-12,1.025143e-01,1.025143e-01,5.305597e-03,5.305597e-03,1.355157e-02,1.355157e-02,6.150857e-02,3.523408e-02,3.183358e-03,2.005300e-01
7.000000e+06,7.500000e+01,3.862802e+04,4.817598e+03,5.383983e-01,2.880689e+00,7.000000e+06,5.676617e-01,7.500000e+01,4.200000e-12,1.008836e-01,1.008836e-01,5.114881e-03,5.114881e-03,1.379587e-02,1.379587e-02,6.053017e-02,3.586926e-02,3.068929e-03,1.993412e-01
7.000000e+06,7.750000e+01,3.874217e+04,4.868965e+03,5.338359e-01,2.864987e+00,7.000000e+06,5.766539e-01,7.750000e+01,4.200000e-12,9.931047e-02,9.931047e-02,4.930902e-03,4.930902e-03,1.403343e-02,1.403343e-02,5.958628e-02,3.648692e-02,2.958541e-03,1.982546e-01
7.000000e+06,8.000000e+01,3.885537e+04,4.923319e+03,5.293621e-01,2.851171e+00,7.000000e+06,5.858955e-01,8.000000e+01,4.200000e-12,9.774399e-02,9.774399e-02,4.747717e-03,4.747717e-03,1.425763e-02,1.425763e-02,5.864640e-02,3.706983e-02,2.848630e-03,1.972986e-01
7.000000e+06,8.250000e+01,3.896472e+04,4.987467e+03,5.246864e-01,2.841397e+00,7.000000e+06,5.961551e-01,8.250000e+01,4.200000e-12,9.606185e-02,9.606185e-02,4.551024e-03,4.551024e-03,1.445014e-02,1.445014e-02,5.763711e-02,3.757037e-02,2.730614e-03,1.966222e-01
7.000000e+06,8.500000e+01,3.905136e+04,5.118536e+03,5.188027e-01,2.860446e+00,7.000000e+06,6.123992e-01,8.500000e+01,4.200000e-12,9.351378e-02,9.351378e-02,4.253120e-03,4.253120e-03,1.449311e-02,1.449311e-02,5.610827e-02,3.768210e-02,2.551872e-03,1.979404e-01
7.166667e+06,2.500000e+01,3.747662e+04,3.600906e+03,8.709286e-01,3.987699e+00,7.166667e+06,2.970802e-01,2.500000e+01,4.200000e-12,1.974258e-01,1.974258e-01,1.586752e-02,1.586752e-02,8.787062e-03,8.787062e-03,1.184555e-01,2.284636e-02,9.520510e-03,2.759453e-01
7.166667e+06,2.750000e+01,3.754023e+04,3.697879e+03,8.215949e-01,3.837491e+00,7.166667e+06,3.193471e-01,2.750000e+01,4.200000e-12,1.836601e-01,1.836601e-01,1.429431e-02,1.429431e-02,8.991811e-03,8.991811e-03,1.101961e-01,2.337871e-02,8.576588e-03,2.655511e-01
7.166667e+06,3.000000e+01,3.760819e+04,3.790651e+03,7.809211e-01,3.712853e+00,7.166667e+06,3.404692e-01,3.000000e+01,4.200000e-12,1.722661e-01,1.722661e-01,1.299220e-02,1.299220e-02,9.200699e-03,9.200699e-03,1.033597e-01,2.392182e-02,7.795318e-03,2.569263e-01
7.166667e+06,3.250000e+01,3.768032e+04,3.879424e+03,7.469146e-01,3.607910e+00,7.166667e+06,3.604953e-01,3.250000e+01,4.200000e-12,1.626965e-01,1.626965e-01,1.189860e-02,1.189860e-02,9.413719e-03,9.413719e-03,9.761789e-02,2.447567e-02,7.139159e-03,2.496643e-01
7.166667e+06,3.500000e+01,3.775644e+04,3.964400e+03,7.181475e-01,3.518450e+00,7.166667e+06,3.794752e-01,3.500000e+01,4.200000e-12,1.545590e-01,1.545590e-01,1.096869e-02,1.096869e-02,9.630794e-03,9.630794e-03,9.273541e-02,2.504007e-02,6.581216e-03,2.434737e-01
7.166667e+06,3.750000e+01,3.783635e+04,4.045784e+03,6.935692e-01,3.441375e+00,7.166667e+06,3.974598e-01,3.750000e+01,4.200000e-12,1.475654e-01,1.475654e-01,1.016952e-02,1.016952e-02,9.851797e-03,9.851797e-03,8.853923e-02,2.561467e-02,6.101714e-03,2.381402e-01
7.166667e+06,4.000000e+01,3.791986e+04,4.123776e+03,6.723897e-01,3.374355e+00,7.166667e+06,4.145006e-01,4.000000e+01,4.200000e-12,1.414987e-01,1.414987e-01,9.476306e-03,9.476306e-03,1.007656e-02,1.007656e-02,8.489924e-02,2.619905e-02,5.685783e-03,2.335024e-01
7.166667e+06,4.250000e+01,3.800676e+04,4.198576e+03,6.540029e-01,3.315601e+00,7.166667e+06,4.306488e-01,4.250000e+01,4.200000e-12,1.361929e-01,1.361929e-01,8.870048e-03,8.870048e-03,1.030488e-02,1.030488e-02,8.171574e-02,2.679270e-02,5.322029e-03,2.294367e-01
7.166667e+06,4.500000e+01,3.809687e+04,4.270380e+03,6.379361e-01,3.263721e+00,7.166667e+06,4.459552e-01,4.500000e+01,4.200000e-12,1.315184e-01,1.315184e-01,8.335945e-03,8.335945e-03,1.053656e-02,1.053656e-02,7.891103e-02,2.739505e-02,5.001567e-03,2.258467e-01
