# Pressure,Area,Total Capital Cost,Total Operating Cost,LCOW,SEC,Pressure,Recovery,Membrane Area,Membrane Permeability,LCOW Direct CAPEX Pump,LCOW Indirect CAPEX Pump,LCOW Direct CAPEX ERD,LCOW Indirect CAPEX ERD,LCOW Direct CAPEX RO,LCOW Indirect CAPEX RO,LCOW Fixed OPEX Pump,LCOW Fixed OPEX RO,LCOW Fixed OPEX ERD,LCOW Variable OPEX Electricity
7.166667e+06,4.750000e+01,3.818999e+04,4.339379e+03,6.238152e-01,3.217614e+00,7.166667e+06,4.604700e-01,4.750000e+01,4.200000e-12,1.273727e-01,1.273727e-01,7.862285e-03,7.862285e-03,1.077134e-02,1.077134e-02,7.642362e-02,2.800548e-02,4.717371e-03,2.226561e-01
7.166667e+06,5.000000e+01,3.828593e+04,4.405762e+03,6.113399e-01,3.176395e+00,7.166667e+06,4.742424e-01,5.000000e+01,4.200000e-12,1.236737e-01,1.236737e-01,7.439679e-03,7.439679e-03,1.100898e-02,1.100898e-02,7.420422e-02,2.862335e-02,4.463807e-03,2.198038e-01
7.166667e+06,5.250000e+01,3.838452e+04,4.469712e+03,6.002662e-01,3.139350e+00,7.166667e+06,4.873205e-01,5.250000e+01,4.200000e-12,1.203547e-01,1.203547e-01,7.060503e-03,7.060503e-03,1.124921e-02,1.124921e-02,7.221281e-02,2.924794e-02,4.236302e-03,2.172403e-01
7.166667e+06,5.500000e+01,3.848558e+04,4.531411e+03,5.903935e-01,3.105893e+00,7.166667e+06,4.997518e-01,5.500000e+01,4.200000e-12,1.173609e-01,1.173609e-01,6.718498e-03,6.718498e-03,1.149174e-02,1.149174e-02,7.041653e-02,2.987852e-02,4.031099e-03,2.149251e-01
7.166667e+06,5.750000e+01,3.858892e+04,4.591039e+03,5.815550e-01,3.075539e+00,7.166667e+06,5.115828e-01,5.750000e+01,4.200000e-12,1.146468e-01,1.146468e-01,6.408457e-03,6.408457e-03,1.173625e-02,1.173625e-02,6.878806e-02,3.051425e-02,3.845074e-03,2.128246e-01
7.166667e+06,6.000000e+01,3.869436e+04,4.648781e+03,5.736099e-01,3.047885e+00,7.166667e+06,5.228602e-01,6.000000e+01,4.200000e-12,1.121740e-01,1.121740e-01,6.125999e-03,6.125999e-03,1.198238e-02,1.198238e-02,6.730439e-02,3.115419e-02,3.675600e-03,2.109110e-01
7.166667e+06,6.250000e+01,3.880173e+04,4.704832e+03,5.664382e-01,3.022596e+00,7.166667e+06,5.336316e-01,6.250000e+01,4.200000e-12,1.099097e-01,1.099097e-01,5.867376e-03,5.867376e-03,1.222970e-02,1.222970e-02,6.594584e-02,3.179723e-02,3.520425e-03,2.091611e-01
7.166667e+06,6.500000e+01,3.891084e+04,4.759405e+03,5.599347e-01,2.999390e+00,7.166667e+06,5.439473e-01,6.500000e+01,4.200000e-12,1.078254e-01,1.078254e-01,5.629310e-03,5.629310e-03,1.247768e-02,1.247768e-02,6.469521e-02,3.244198e-02,3.377586e-03,2.075552e-01
7.166667e+06,6.750000e+01,3.902147e+04,4.812756e+03,5.540050e-01,2.978032e+00,7.166667e+06,5.538630e-01,6.750000e+01,4.200000e-12,1.058950e-01,1.058950e-01,5.408846e-03,5.408846e-03,1.272562e-02,1.272562e-02,6.353699e-02,3.308660e-02,3.245308e-03,2.060773e-01
7.166667e+06,7.000000e+01,3.913337e+04,4.865220e+03,5.485607e-01,2.958339e+00,7.166667e+06,5.634456e-01,7.000000e+01,4.200000e-12,1.040940e-01,1.040940e-01,5.203175e-03,5.203175e-03,1.297249e-02,1.297249e-02,6.245641e-02,3.372849e-02,3.121905e-03,2.047145e-01
7.166667e+06,7.250000e+01,3.924620e+04,4.917292e+03,5.435117e-01,2.940185e+00,7.166667e+06,5.727839e-01,7.250000e+01,4.200000e-12,1.023969e-01,1.023969e-01,5.009379e-03,5.009379e-03,1.321675e-02,1.321675e-02,6.143816e-02,3.436355e-02,3.005627e-03,2.034583e-01
7.166667e+06,7.500000e+01,3.935944e+04,4.969829e+03,5.387557e-01,2.923553e+00,7.166667e+06,5.820138e-01,7.500000e+01,4.200000e-12,1.007731e-01,1.007731e-01,4.823956e-03,4.823956e-03,1.345567e-02,1.345567e-02,6.046384e-02,3.498475e-02,2.894374e-03,2.023074e-01
7.166667e+06,7.750000e+01,3.947215e+04,5.024647e+03,5.341521e-01,2.908717e+00,7.166667e+06,5.913862e-01,7.750000e+01,4.200000e-12,9.917598e-02,9.917598e-02,4.641605e-03,4.641605e-03,1.368384e-02,1.368384e-02,5.950559e-02,3.557798e-02,2.784963e-03,2.012807e-01
7.166667e+06,8.000000e+01,3.958194e+04,5.087141e+03,5.294444e-01,2.897195e+00,7.166667e+06,6.015307e-01,8.000000e+01,4.200000e-12,9.750343e-02,9.750343e-02,4.450655e-03,4.450655e-03,1.388704e-02,1.388704e-02,5.850206e-02,3.610630e-02,2.670393e-03,2.004834e-01
7.166667e+06,8.250000e+01,3.967490e+04,5.198679e+03,5.238198e-01,2.906193e+00,7.166667e+06,6.161117e-01,8.250000e+01,4.200000e-12,9.519590e-02,9.519590e-02,4.187247e-03,4.187247e-03,1.398208e-02,1.398208e-02,5.711754e-02,3.635342e-02,2.512348e-03,2.011060e-01
7.166667e+06,8.500000e+01,3.973226e+04,5.391311e+03,5.151122e-01,2.937314e+00,7.166667e+06,6.400855e-01,8.500000e+01,4.200000e-12,9.163044e-02,9.163044e-02,3.780339e-03,3.780339e-03,1.386623e-02,1.386623e-02,5.497826e-02,3.605220e-02,2.268204e-03,2.032596e-01
7.333333e+06,2.500000e+01,3.822560e+04,3.715056e+03,8.650565e-01,4.013524e+00,7.333333e+06,3.067913e-01,2.500000e+01,4.200000e-12,1.956863e-01,1.956863e-01,1.515332e-02,1.515332e-02,8.508919e-03,8.508919e-03,1.174118e-01,2.212319e-02,9.091995e-03,2.777324e-01
7.333333e+06,2.750000e+01,3.828707e+04,3.815853e+03,8.165734e-01,3.865437e+00,7.333333e+06,3.296179e-01,2.750000e+01,4.200000e-12,1.821347e-01,1.821347e-01,1.364030e-02,1.364030e-02,8.711627e-03,8.711627e-03,1.092808e-01,2.265023e-02,8.184180e-03,2.674849e-01
7.333333e+06,3.000000e+01,3.835315e+04,3.912114e+03,7.766254e-01,3.742614e+00,7.333333e+06,3.512364e-01,3.000000e+01,4.200000e-12,1.709243e-01,1.709243e-01,1.238871e-02,1.238871e-02,8.918650e-03,8.918650e-03,1.025546e-01,2.318849e-02,7.433227e-03,2.589857e-01
7.333333e+06,3.250000e+01,3.842363e+04,4.004063e+03,7.432474e-01,3.639246e+00,7.333333e+06,3.716995e-01,3.250000e+01,4.200000e-12,1.615145e-01,1.615145e-01,1.133817e-02,1.133817e-02,9.129958e-03,9.129958e-03,9.690869e-02,2.373789e-02,6.802903e-03,2.518327e-01
7.333333e+06,3.500000e+01,3.849830e+04,4.091924e+03,7.150310e-01,3.551169e+00,7.333333e+06,3.910615e-01,3.500000e+01,4.200000e-12,1.535177e-01,1.535177e-01,1.044542e-02,1.044542e-02,9.345453e-03,9.345453e-03,9.211060e-02,2.429818e-02,6.267250e-03,2.457378e-01
7.333333e+06,3.750000e+01,3.857695e+04,4.175923e+03,6.909400e-01,3.475321e+00,7.333333e+06,4.093779e-01,3.750000e+01,4.200000e-12,1.466490e-01,1.466490e-01,9.678632e-03,9.678632e-03,9.564986e-03,9.564986e-03,8.798940e-02,2.486896e-02,5.807179e-03,2.404892e-01
7.333333e+06,4.000000e+01,3.865937e+04,4.256284e+03,6.701950e-01,3.409398e+00,7.333333e+06,4.267044e-01,4.000000e+01,4.200000e-12,1.406942e-01,1.406942e-01,9.013899e-03,9.013899e-03,9.788368e-03,9.788368e-03,8.441655e-02,2.544976e-02,5.408339e-03,2.359274e-01
7.333333e+06,4.250000e+01,3.874535e+04,4.333228e+03,6.521983e-01,3.351632e+00,7.333333e+06,4.430969e-01,4.250000e+01,4.200000e-12,1.354892e-01,1.354892e-01,8.432883e-03,8.432883e-03,1.001538e-02,1.001538e-02,8.129354e-02,2.604000e-02,5.059730e-03,2.319300e-01
7.333333e+06,4.500000e+01,3.883467e+04,4.406973e+03,6.364835e-01,3.300646e+00,7.333333e+06,4.586105e-01,4.500000e+01,4.200000e-12,1.309060e-01,1.309060e-01,7.921294e-03,7.921294e-03,1.024580e-02,1.024580e-02,7.854359e-02,2.663908e-02,4.752777e-03,2.284019e-01
7.333333e+06,4.750000e+01,3.892714e+04,4.477731e+03,6.226815e-01,3.255353e+00,7.333333e+06,4.732996e-01,4.750000e+01,4.200000e-12,1.268432e-01,1.268432e-01,7.467828e-03,7.467828e-03,1.047936e-02,1.047936e-02,7.610595e-02,2.724635e-02,4.480697e-03,2.252676e-01
7.333333e+06,5.000000e+01,3.902254e+04,4.545709e+03,6.104960e-01,3.214877e+00,7.333333e+06,4.872173e-01,5.000000e+01,4.200000e-12,1.232199e-01,1.232199e-01,7.063420e-03,7.063420e-03,1.071580e-02,1.071580e-02,7.393192e-02,2.786109e-02,4.238052e-03,2.224667e-01
7.333333e+06,5.250000e+01,3.912068e+04,4.611113e+03,5.996862e-01,3.178513e+00,7.333333e+06,5.004160e-01,5.250000e+01,4.200000e-12,1.199699e-01,1.199699e-01,6.700707e-03,6.700707e-03,1.095483e-02,1.095483e-02,7.198194e-02,2.848255e-02,4.020424e-03,2.199504e-01
7.333333e+06,5.500000e+01,3.922136e+04,4.674142e+03,5.900540e-01,3.145682e+00,7.333333e+06,5.129466e-01,5.500000e+01,4.200000e-12,1.170392e-01,1.170392e-01,6.373641e-03,6.373641e-03,1.119613e-02,1.119613e-02,7.022351e-02,2.910994e-02,3.824184e-03,2.176785e-01
7.333333e+06,5.750000e+01,3.932439e+04,4.735000e+03,5.814345e-01,3.115906e+00,7.333333e+06,5.248601e-01,5.750000e+01,4.200000e-12,1.143826e-01,1.143826e-01,6.077184e-03,6.077184e-03,1.143936e-02,1.143936e-02,6.862956e-02,2.974234e-02,3.646310e-03,2.156180e-01
7.333333e+06,6.000000e+01,3.942957e+04,4.793895e+03,5.736881e-01,3.088787e+00,7.333333e+06,5.362072e-01,6.000000e+01,4.200000e-12,1.119620e-01,1.119620e-01,5.807082e-03,5.807082e-03,1.168412e-02,1.168412e-02,6.717722e-02,3.037871e-02,3.484249e-03,2.137414e-01
7.333333e+06,6.250000e+01,3.953671e+04,4.851050e+03,5.666949e-01,3.063995e+00,7.333333e+06,5.470409e-01,6.250000e+01,4.200000e-12,1.097447e-01,1.097447e-01,5.559674e-03,5.559674e-03,1.192992e-02,1.192992e-02,6.584684e-02,3.101780e-02,3.335804e-03,2.120258e-01
7.333333e+06,6.500000e+01,3.964559e+04,4.906723e+03,5.603493e-01,3.041255e+00,7.333333e+06,5.574181e-01,6.500000e+01,4.200000e-12,1.077017e-01,1.077017e-01,5.331722e-03,5.331722e-03,1.217614e-02,1.217614e-02,6.462100e-02,3.165797e-02,3.199033e-03,2.104522e-01
7.333333e+06,6.750000e+01,3.975596e+04,4.961235e+03,5.545543e-01,3.020344e+00,7.333333e+06,5.674047e-01,6.750000e+01,4.200000e-12,1.058061e-01,1.058061e-01,5.120237e-03,5.120237e-03,1.242191e-02,1.242191e-02,6.348363e-02,3.229696e-02,3.072142e-03,2.090052e-01
7.333333e+06,7.000000e+01,3.986749e+04,5.015043e+03,5.492155e-01,3.001098e+00,7.333333e+06,5.770849e-01,7.000000e+01,4.200000e-12,1.040312e-01,1.040312e-01,4.922240e-03,4.922240e-03,1.266589e-02,1.266589e-02,6.241874e-02,3.293131e-02,2.953344e-03,2.076734e-01
7.333333e+06,7.250000e+01,3.997973e+04,5.068899e+03,5.442302e-01,2.983443e+00,7.333333e+06,5.865815e-01,7.250000e+01,4.200000e-12,1.023470e-01,1.023470e-01,4.734363e-03,4.734363e-03,1.290586e-02,1.290586e-02,6.140820e-02,3.355525e-02,2.840618e-03,2.064517e-01
7.333333e+06,7.500000e+01,4.009185e+04,5.124312e+03,5.394666e-01,2.967527e+00,7.333333e+06,5.961095e-01,7.500000e+01,4.200000e-12,1.007111e-01,1.007111e-01,4.551894e-03,4.551894e-03,1.313750e-02,1.313750e-02,6.042667e-02,3.415749e-02,2.731136e-03,2.053503e-01
7.333333e+06,7.750000e+01,4.020197e+04,5.185392e+03,5.347030e-01,2.954338e+00,7.333333e+06,6.061672e-01,7.750000e+01,4.200000e-12,9.904008e-02,9.904008e-02,4.365521e-03,4.365521e-03,1.335017e-02,1.335017e-02,5.942405e-02,3.471043e-02,2.619312e-03,2.044376e-01
7.333333e+06,8.000000e+01,4.030158e+04,5.275853e+03,5.293335e-01,2.952823e+00,7.333333e+06,6.189958e-01,8.000000e+01,4.200000e-12,9.698750e-02,9.698750e-02,4.136622e-03,4.136622e-03,1.349521e-02,1.349521e-02,5.819250e-02,3.508755e-02,2.481973e-03,2.043328e-01
7.333333e+06,8.250000e+01,4.035482e+04,5.491430e+03,5.208121e-01,2.995253e+00,7.333333e+06,6.440574e-01,8.250000e+01,4.200000e-12,9.321351e-02,9.321351e-02,3.715860e-03,3.715860e-03,1.337540e-02,1.337540e-02,5.592811e-02,3.477604e-02,2.229516e-03,2.072689e-01
7.333333e+06,8.500000e+01,4.043627e+04,5.563989e+03,5.112306e-01,2.957964e+00,7.333333e+06,6.616866e-01,8.500000e+01,4.200000e-12,9.073005e-02,9.073005e-02,3.439048e-03,3.439048e-03,1.341356e-02,1.341356e-02,5.443803e-02,3.487525e-02,2.063429e-03,2.046886e-01
7.500000e+06,2.500000e+01,3.897495e+04,3.830492e+03,8.599606e-01,4.041077e+00,7.500000e+06,3.164036e-01,2.500000e+01,4.200000e-12,1.941141e-01,1.941141e-01,1.448958e-02,1.448958e-02,8.250420e-03,8.250420e-03,1.164685e-01,2.145109e-02,8.693747e-03,2.796390e-01
7.500000e+06,2.750000e+01,3.903437e+04,3.935130e+03,8.122786e-01,3.894985e+00,7.500000e+06,3.397701e-01,2.750000e+01,4.200000e-12,1.807646e-01,1.807646e-01,1.303271e-02,1.303271e-02,8.451327e-03,8.451327e-03,1.084587e-01,2.197345e-02,7.819624e-03,2.695296e-01
7.500000e+06,3.000000e+01,3.909864e+04,4.034882e+03,7.730154e-01,3.773870e+00,7.500000e+06,3.618641e-01,3.000000e+01,4.200000e-12,1.697278e-01,1.697278e-01,1.182828e-02,1.182828e-02,8.656717e-03,8.656717e-03,1.018367e-01,2.250746e-02,7.096965e-03,2.611486e-01
7.500000e+06,3.250000e+01,3.916755e+04,4.129995e+03,7.402311e-01,3.671987e+00,7.500000e+06,3.827425e-01,3.250000e+01,4.200000e-12,1.604692e-01,1.604692e-01,1.081793e-02,1.081793e-02,8.866538e-03,8.866538e-03,9.628155e-02,2.305300e-02,6.490756e-03,2.540984e-01
7.500000e+06,3.500000e+01,3.924085e+04,4.220718e+03,7.125355e-01,3.585217e+00,7.500000e+06,4.024645e-01,3.500000e+01,4.200000e-12,1.526058e-01,1.526058e-01,9.959847e-03,9.959847e-03,9.080669e-03,9.080669e-03,9.156345e-02,2.360974e-02,5.975908e-03,2.480939e-01
7.500000e+06,3.750000e+01,3.931833e+04,4.307302e+03,6.889059e-01,3.510529e+00,7.500000e+06,4.210903e-01,3.750000e+01,4.200000e-12,1.458556e-01,1.458556e-01,9.223292e-03,9.223292e-03,9.298939e-03,9.298939e-03,8.751339e-02,2.417724e-02,5.533975e-03,2.429255e-01
7.500000e+06,4.000000e+01,3.939976e+04,4.389995e+03,6.685726e-01,3.445643e+00,7.500000e+06,4.386806e-01,4.000000e+01,4.200000e-12,1.400071e-01,1.400071e-01,8.585143e-03,8.585143e-03,9.521141e-03,9.521141e-03,8.400427e-02,2.475497e-02,5.151086e-03,2.384355e-01
7.500000e+06,4.250000e+01,3.948489e+04,4.469041e+03,6.509456e-01,3.388812e+00,7.500000e+06,4.552957e-01,4.250000e+01,4.200000e-12,1.348978e-01,1.348978e-01,8.027679e-03,8.027679e-03,9.747041e-03,9.747041e-03,8.093870e-02,2.534231e-02,4.816607e-03,2.345029e-01
7.500000e+06,4.500000e+01,3.957352e+04,4.544681e+03,6.355644e-01,3.338673e+00,7.500000e+06,4.709955e-01,4.500000e+01,4.200000e-12,1.304013e-01,1.304013e-01,7.537090e-03,7.537090e-03,9.976385e-03,9.976385e-03,7.824075e-02,2.593860e-02,4.522254e-03,2.310333e-01
7.500000e+06,4.750000e+01,3.966540e+04,4.617150e+03,6.220646e-01,3.294150e+00,7.500000e+06,4.858386e-01,4.750000e+01,4.200000e-12,1.264173e-01,1.264173e-01,7.102449e-03,7.102449e-03,1.020890e-02,1.020890e-02,7.585037e-02,2.654314e-02,4.261470e-03,2.279523e-01
7.500000e+06,5.000000e+01,3.976032e+04,4.686676e+03,6.101535e-01,3.254378e+00,7.500000e+06,4.998827e-01,5.000000e+01,4.200000e-12,1.228656e-01,1.228656e-01,6.714995e-03,6.714995e-03,1.044430e-02,1.044430e-02,7.371938e-02,2.715518e-02,4.028997e-03,2.252001e-01
7.500000e+06,5.250000e+01,3.985808e+04,4.753487e+03,5.995935e-01,3.218659e+00,7.500000e+06,5.131839e-01,5.250000e+01,4.200000e-12,1.196811e-01,1.196811e-01,6.367608e-03,6.367608e-03,1.068227e-02,1.068227e-02,7.180865e-02,2.777391e-02,3.820565e-03,2.227284e-01
7.500000e+06,5.500000e+01,3.995845e+04,4.817804e+03,5.901885e-01,3.186420e+00,7.500000e+06,5.257975e-01,5.500000e+01,4.200000e-12,1.168100e-01,1.168100e-01,6.054432e-03,6.054432e-03,1.092249e-02,1.092249e-02,7.008599e-02,2.839847e-02,3.632659e-03,2.204975e-01
7.500000e+06,5.750000e+01,4.006123e+04,4.879854e+03,5.817751e-01,3.157191e+00,7.500000e+06,5.377786e-01,5.750000e+01,4.200000e-12,1.142076e-01,1.142076e-01,5.770582e-03,5.770582e-03,1.116456e-02,1.116456e-02,6.852455e-02,2.902786e-02,3.462349e-03,2.184749e-01
7.500000e+06,6.000000e+01,4.016620e+04,4.939873e+03,5.742148e-01,3.130579e+00,7.500000e+06,5.491831e-01,6.000000e+01,4.200000e-12,1.118359e-01,1.118359e-01,5.511915e-03,5.511915e-03,1.140805e-02,1.140805e-02,6.710155e-02,2.966094e-02,3.307149e-03,2.166333e-01
7.500000e+06,6.250000e+01,4.027315e+04,4.998123e+03,5.673873e-01,3.106259e+00,7.500000e+06,5.600698e-01,6.250000e+01,4.200000e-12,1.096620e-01,1.096620e-01,5.274836e-03,5.274836e-03,1.165240e-02,1.165240e-02,6.579723e-02,3.029623e-02,3.164901e-03,2.149504e-01
7.500000e+06,6.500000e+01,4.038181e+04,5.054918e+03,5.611855e-01,3.083965e+00,7.500000e+06,5.705044e-01,6.500000e+01,4.200000e-12,1.076563e-01,1.076563e-01,5.056109e-03,5.056109e-03,1.189684e-02,1.189684e-02,6.459378e-02,3.093179e-02,3.033665e-03,2.134077e-01
7.500000e+06,6.750000e+01,4.049190e+04,5.110677e+03,5.555080e-01,3.063490e+00,7.500000e+06,5.805670e-01,6.750000e+01,4.200000e-12,1.057904e-01,1.057904e-01,4.852642e-03,4.852642e-03,1.214028e-02,1.214028e-02,6.347422e-02,3.156474e-02,2.911585e-03,2.119909e-01
7.500000e+06,7.000000e+01,4.060298e+04,5.166057e+03,5.502507e-01,3.044707e+00,7.500000e+06,5.903684e-01,7.000000e+01,4.200000e-12,1.040340e-01,1.040340e-01,4.661140e-03,4.661140e-03,1.238090e-02,1.238090e-02,6.242042e-02,3.219035e-02,2.796684e-03,2.106911e-01
7.500000e+06,7.250000e+01,4.071436e+04,5.222293e+03,5.452886e-01,3.027652e+00,7.500000e+06,6.000911e-01,7.250000e+01,4.200000e-12,1.023485e-01,1.023485e-01,4.477371e-03,4.477371e-03,1.261532e-02,1.261532e-02,6.140908e-02,3.279983e-02,2.686423e-03,2.095109e-01
7.500000e+06,7.500000e+01,4.082458e+04,5.282450e+03,5.404305e-01,3.012915e+00,7.500000e+06,6.101227e-01,7.500000e+01,4.200000e-12,1.006657e-01,1.006657e-01,4.293918e-03,4.293918e-03,1.283576e-02,1.283576e-02,6.039939e-02,3.337297e-02,2.576351e-03,2.084911e-01
7.500000e+06,7.750000e+01,4.092844e+04,5.359963e+03,5.352311e-01,3.004923e+00,7.500000e+06,6.218319e-01,7.750000e+01,4.200000e-12,9.877011e-02,9.877011e-02,4.087299e-03,4.087299e-03,1.301386e-02,1.301386e-02,5.926206e-02,3.383604e-02,2.452380e-03,2.079381e-01
7.500000e+06,8.000000e+01,4.098383e+04,5.581099e+03,5.272944e-01,3.052141e+00,7.500000e+06,6.463272e-01,8.000000e+01,4.200000e-12,9.502679e-02,9.502679e-02,3.679371e-03,3.679371e-03,1.292454e-02,1.292454e-02,5.701607e-02,3.360379e-02,2.207623e-03,2.112055e-01
7.500000e+06,8.250000e+01,4.105751e+04,5.678426e+03,5.172478e-01,3.023289e+00,7.500000e+06,6.660076e-01,8.250000e+01,4.200000e-12,9.221877e-02,9.221877e-02,3.373451e-03,3.373451e-03,1.293458e-02,1.293458e-02,5.533126e-02,3.362990e-02,2.024071e-03,2.092090e-01
7.500000e+06,8.500000e+01,4.115899e+04,5.687298e+03,5.088178e-01,2.961494e+00,7.500000e+06,6.783580e-01,8.500000e+01,4.200000e-12,9.053980e-02,9.053980e-02,3.190574e-03,3.190574e-03,1.308391e-02,1.308391e-02,5.432388e-02,3.401815e-02,1.914344e-03,2.049329e-01
7.666667e+06,2.500000e+01,3.972468e+04,3.947187e+03,8.555669e-01,4.070195e+00,7.666667e+06,3.259161e-01,2.500000e+01,4.200000e-12,1.926936e-01,1.926936e-01,1.387127e-02,1.387127e-02,8.009616e-03,8.009616e-03,1.156162e-01,2.082500e-02,8.322764e-03,2.816540e-01
7.666667e+06,2.750000e+01,3.978213e+04,4.055676e+03,8.086417e-01,3.925984e+00,7.666667e+06,3.498027e-01,2.750000e+01,4.200000e-12,1.795353e-01,1.795353e-01,1.246693e-02,1.246693e-02,8.208937e-03,8.208937e-03,1.077212e-01,2.134324e-02,7.480157e-03,2.716747e-01
7.666667e+06,3.000000e+01,3.984468e+04,4.158914e+03,7.700262e-01,3.806484e+00,7.666667e+06,3.723512e-01,3.000000e+01,4.200000e-12,1.686632e-01,1.686632e-01,1.130662e-02,1.130662e-02,8.412903e-03,8.412903e-03,1.011979e-01,2.187355e-02,6.783969e-03,2.634054e-01
7.666667e+06,3.250000e+01,3.991208e+04,4.257175e+03,7.378045e-01,3.706005e+00,7.666667e+06,3.936236e-01,3.250000e+01,4.200000e-12,1.595482e-01,1.595482e-01,1.033387e-02,1.033387e-02,8.621438e-03,8.621438e-03,9.572894e-02,2.241574e-02,6.200322e-03,2.564524e-01
7.666667e+06,3.500000e+01,3.998411e+04,4.350734e+03,7.106030e-01,3.620472e+00,7.666667e+06,4.136838e-01,3.500000e+01,4.200000e-12,1.518115e-01,1.518115e-01,9.508238e-03,9.508238e-03,8.834398e-03,8.834398e-03,9.108688e-02,2.296943e-02,5.704943e-03,2.505335e-01
7.666667e+06,3.750000e+01,4.006050e+04,4.439868e+03,6.874112e-01,3.546882e+00,7.666667e+06,4.325973e-01,3.750000e+01,4.200000e-12,1.451742e-01,1.451742e-01,8.799965e-03,8.799965e-03,9.051591e-03,9.051591e-03,8.710450e-02,2.353414e-02,5.279979e-03,2.454412e-01
7.666667e+06,4.000000e+01,4.014101e+04,4.524852e+03,6.674690e-01,3.482981e+00,7.666667e+06,4.504297e-01,4.000000e+01,4.200000e-12,1.394267e-01,1.394267e-01,8.186682e-03,8.186682e-03,9.272789e-03,9.272789e-03,8.365604e-02,2.410925e-02,4.912009e-03,2.410193e-01
7.666667e+06,4.250000e+01,4.022538e+04,4.605955e+03,6.501932e-01,3.427037e+00,7.666667e+06,4.672465e-01,4.250000e+01,4.200000e-12,1.344086e-01,1.344086e-01,7.651242e-03,7.651242e-03,9.497740e-03,9.497740e-03,8.064515e-02,2.469412e-02,4.590745e-03,2.371480e-01
7.666667e+06,4.500000e+01,4.031338e+04,4.683442e+03,6.351289e-01,3.377702e+00,7.666667e+06,4.831123e-01,4.500000e+01,4.200000e-12,1.299945e-01,1.299945e-01,7.180283e-03,7.180283e-03,9.726170e-03,9.726170e-03,7.799671e-02,2.528804e-02,4.308170e-03,2.337340e-01
7.666667e+06,4.750000e+01,4.040475e+04,4.757572e+03,6.219161e-01,3.333909e+00,7.666667e+06,4.980903e-01,4.750000e+01,4.200000e-12,1.260855e-01,1.260855e-01,6.763231e-03,6.763231e-03,9.957790e-03,9.957790e-03,7.565128e-02,2.589025e-02,4.057938e-03,2.307036e-01
7.666667e+06,5.000000e+01,4.049927e+04,4.828599e+03,6.102655e-01,3.294805e+00,7.666667e+06,5.122425e-01,5.000000e+01,4.200000e-12,1.226020e-01,1.226020e-01,6.391604e-03,6.391604e-03,1.019229e-02,1.019229e-02,7.356120e-02,2.649996e-02,3.834963e-03,2.279977e-01
7.666667e+06,5.250000e+01,4.059671e+04,4.896770e+03,5.999421e-01,3.259697e+00,7.666667e+06,5.256294e-01,5.250000e+01,4.200000e-12,1.194795e-01,1.194795e-01,6.058511e-03,6.058511e-03,1.042935e-02,1.042935e-02,7.168771e-02,2.711630e-02,3.635106e-03,2.255682e-01
7.666667e+06,5.500000e+01,4.069683e+04,4.962333e+03,5.907519e-01,3.228021e+00,7.666667e+06,5.383108e-01,5.500000e+01,4.200000e-12,1.166648e-01,1.166648e-01,5.758272e-03,5.758272e-03,1.066859e-02,1.066859e-02,6.999891e-02,2.773833e-02,3.454963e-03,2.233763e-01
7.666667e+06,5.750000e+01,4.079941e+04,5.025541e+03,5.825327e-01,3.199310e+00,7.666667e+06,5.503464e-01,5.750000e+01,4.200000e-12,1.141135e-01,1.141135e-01,5.486138e-03,5.486138e-03,1.090961e-02,1.090961e-02,6.846809e-02,2.836498e-02,3.291683e-03,2.213895e-01
7.666667e+06,6.000000e+01,4.090421e+04,5.086665e+03,5.751463e-01,3.173179e+00,7.666667e+06,5.617977e-01,6.000000e+01,4.200000e-12,1.117875e-01,1.117875e-01,5.238059e-03,5.238059e-03,1.115190e-02,1.115190e-02,6.707248e-02,2.899493e-02,3.142835e-03,2.195812e-01
7.666667e+06,6.250000e+01,4.101098e+04,5.146014e+03,5.684719e-01,3.149309e+00,7.666667e+06,5.727310e-01,6.250000e+01,4.200000e-12,1.096535e-01,1.096535e-01,5.010476e-03,5.010476e-03,1.139480e-02,1.139480e-02,6.579209e-02,2.962648e-02,3.006285e-03,2.179295e-01
7.666667e+06,6.500000e+01,4.111944e+04,5.203981e+03,5.623990e-01,3.127448e+00,7.666667e+06,5.832234e-01,6.500000e+01,4.200000e-12,1.076808e-01,1.076808e-01,4.800108e-03,4.800108e-03,1.163740e-02,1.163740e-02,6.460846e-02,3.025723e-02,2.880065e-03,2.164167e-01
7.666667e+06,6.750000e+01,4.122919e+04,5.261139e+03,5.568194e-01,3.107412e+00,7.666667e+06,5.933759e-01,6.750000e+01,4.200000e-12,1.058384e-01,1.058384e-01,4.603656e-03,4.603656e-03,1.187822e-02,1.187822e-02,6.350303e-02,3.088337e-02,2.762194e-03,2.150302e-01
7.666667e+06,7.000000e+01,4.133964e+04,5.318496e+03,5.516123e-01,3.089147e+00,7.666667e+06,6.033432e-01,7.000000e+01,4.200000e-12,1.040899e-01,1.040899e-01,4.417233e-03,4.417233e-03,1.211465e-02,1.211465e-02,6.245395e-02,3.149810e-02,2.650340e-03,2.137663e-01
7.666667e+06,7.250000e+01,4.144967e+04,5.378318e+03,5.466108e-01,3.072955e+00,7.666667e+06,6.134259e-01,7.250000e+01,4.200000e-12,1.023790e-01,1.023790e-01,4.234834e-03,4.234834e-03,1.234109e-02,1.234109e-02,6.142742e-02,3.208682e-02,2.540900e-03,2.126458e-01
7.666667e+06,7.500000e+01,4.155596e+04,5.448576e+03,5.414825e-01,3.061049e+00,7.666667e+06,6.244951e-01,7.500000e+01,4.200000e-12,1.005643e-01,1.005643e-01,4.041392e-03,4.041392e-03,1.254035e-02,1.254035e-02,6.033861e-02,3.260491e-02,2.424835e-03,2.118219e-01
7.666667e+06,7.750000e+01,4.162104e+04,5.651384e+03,5.345058e-01,3.103581e+00,7.666667e+06,6.464345e-01,7.750000e+01,4.200000e-12,9.715129e-02,9.715129e-02,3.677652e-03,3.677652e-03,1.251857e-02,1.251857e-02,5.829077e-02,3.254827e-02,2.206591e-03,2.147651e-01
7.666667e+06,8.000000e+01,4.168269e+04,5.793615e+03,5.240575e-01,3.093033e+00,7.666667e+06,6.692926e-01,8.000000e+01,4.200000e-12,9.383332e-02,9.383332e-02,3.324153e-03,3.324153e-03,1.248106e-02,1.248106e-02,5.629999e-02,3.245075e-02,1.994492e-03,2.140352e-01
7.666667e+06,8.250000e+01,4.178154e+04,5.801580e+03,5.149589e-01,3.026567e+00,7.666667e+06,6.823386e-01,8.250000e+01,4.200000e-12,9.203927e-02,9.203927e-02,3.133058e-03,3.133058e-03,1.262500e-02,1.262500e-02,5.522356e-02,3.282501e-02,1.879835e-03,2.094358e-01
7.666667e+06,8.500000e+01,4.189049e+04,5.810986e+03,5.082718e-01,2.974817e+00,7.666667e+06,6.927221e-01,8.500000e+01,4.200000e-12,9.065966e-02,9.065966e-02,2.986137e-03,2.986137e-03,1.281260e-02,1.281260e-02,5.439579e-02,3.331276e-02,1.791682e-03,2.058547e-01
7.833333e+06,2.500000e+01,4.047479e+04,4.065109e+03,8.518110e-01,4.100737e+00,7.833333e+06,3.353279e-01,2.500000e+01,4.200000e-12,1.914111e-01,1.914111e-01,1.329404e-02,1.329404e-02,7.784805e-03,7.784805e-03,1.148467e-01,2.024049e-02,7.976426e-03,2.837675e-01
7.833333e+06,2.750000e+01,4.053034e+04,4.177455e+03,8.056025e-01,3.958305e+00,7.833333e+06,3.597148e-01,2.750000e+01,4.200000e-12,1.784344e-01,1.784344e-01,1.193894e-02,1.193894e-02,7.982736e-03,7.982736e-03,1.070606e-01,2.075511e-02,7.163366e-03,2.739113e-01
7.833333e+06,3.000000e+01,4.059124e+04,4.284171e+03,7.676016e-01,3.840333e+00,7.833333e+06,3.826972e-01,3.000000e+01,4.200000e-12,1.677187e-01,1.677187e-01,1.082000e-02,1.082000e-02,8.185465e-03,8.185465e-03,1.006312e-01,2.128221e-02,6.492001e-03,2.657477e-01
7.833333e+06,3.250000e+01,4.065724e+04,4.385559e+03,7.359141e-01,3.741187e+00,7.833333e+06,4.043422e-01,3.250000e+01,4.200000e-12,1.587405e-01,1.587405e-01,9.882522e-03,9.882522e-03,8.392893e-03,8.392893e-03,9.524431e-02,2.182152e-02,5.929513e-03,2.588869e-01
7.833333e+06,3.500000e+01,4.072807e+04,4.481924e+03,7.091824e-01,3.656827e+00,7.833333e+06,4.247192e-01,3.500000e+01,4.200000e-12,1.511245e-01,1.511245e-01,9.087316e-03,9.087316e-03,8.604855e-03,8.604855e-03,9.067471e-02,2.237262e-02,5.452390e-03,2.530493e-01
7.833333e+06,3.750000e+01,4.080345e+04,4.573570e+03,6.864073e-01,3.584282e+00,7.833333e+06,4.438991e-01,3.750000e+01,4.200000e-12,1.445948e-01,1.445948e-01,8.405561e-03,8.405561e-03,8.821135e-03,8.821135e-03,8.675687e-02,2.293495e-02,5.043337e-03,2.480292e-01
7.833333e+06,4.000000e+01,4.088312e+04,4.660800e+03,6.668373e-01,3.521315e+00,7.833333e+06,4.619528e-01,4.000000e+01,4.200000e-12,1.389438e-01,1.389438e-01,7.815588e-03,7.815588e-03,9.041486e-03,9.041486e-03,8.336630e-02,2.350786e-02,4.689353e-03,2.436720e-01
7.833333e+06,4.250000e+01,4.096681e+04,4.743912e+03,6.498959e-01,3.466215e+00,7.833333e+06,4.789510e-01,4.250000e+01,4.200000e-12,1.340126e-01,1.340126e-01,7.300787e-03,7.300787e-03,9.265636e-03,9.265636e-03,8.040758e-02,2.409065e-02,4.380472e-03,2.398591e-01
7.833333e+06,4.500000e+01,4.105426e+04,4.823197e+03,6.351333e-01,3.417644e+00,7.833333e+06,4.949634e-01,4.500000e+01,4.200000e-12,1.296773e-01,1.296773e-01,6.848214e-03,6.848214e-03,9.493293e-03,9.493293e-03,7.780635e-02,2.468256e-02,4.108928e-03,2.364980e-01
7.833333e+06,4.750000e+01,4.114520e+04,4.898939e+03,6.221936e-01,3.374546e+00,7.833333e+06,5.100579e-01,4.750000e+01,4.200000e-12,1.258396e-01,1.258396e-01,6.447625e-03,6.447625e-03,9.724148e-03,9.724148e-03,7.550377e-02,2.528278e-02,3.868575e-03,2.335157e-01
7.833333e+06,5.000000e+01,4.123938e+04,4.971417e+03,6.107906e-01,3.336076e+00,7.833333e+06,5.243011e-01,5.000000e+01,4.200000e-12,1.224210e-01,1.224210e-01,6.090803e-03,6.090803e-03,9.957874e-03,9.957874e-03,7.345262e-02,2.589047e-02,3.654482e-03,2.308536e-01
7.833333e+06,5.250000e+01,4.133655e+04,5.040904e+03,6.006917e-01,3.301550e+00,7.833333e+06,5.377582e-01,5.250000e+01,4.200000e-12,1.193575e-01,1.193575e-01,5.771063e-03,5.771063e-03,1.019412e-02,1.019412e-02,7.161452e-02,2.650471e-02,3.462638e-03,2.284644e-01
7.833333e+06,5.500000e+01,4.143647e+04,5.107673e+03,5.917047e-01,3.270409e+00,7.833333e+06,5.504935e-01,5.500000e+01,4.200000e-12,1.165963e-01,1.165963e-01,5.482890e-03,5.482890e-03,1.043249e-02,1.043249e-02,6.995776e-02,2.712447e-02,3.289734e-03,2.263094e-01
7.833333e+06,5.750000e+01,4.153889e+04,5.172011e+03,5.836683e-01,3.242191e+00,7.833333e+06,5.625721e-01,5.750000e+01,4.200000e-12,1.140929e-01,1.140929e-01,5.221654e-03,5.221654e-03,1.067252e-02,1.067252e-02,6.845575e-02,2.774856e-02,3.132992e-03,2.243568e-01
7.833333e+06,6.000000e+01,4.164355e+04,5.234228e+03,5.764442e-01,3.216518e+00,7.833333e+06,5.740618e-01,6.000000e+01,4.200000e-12,1.118094e-01,1.118094e-01,4.983373e-03,4.983373e-03,1.091365e-02,1.091365e-02,6.708563e-02,2.837549e-02,2.990024e-03,2.225803e-01
7.833333e+06,6.250000e+01,4.175017e+04,5.294698e+03,5.699097e-01,3.193081e+00,7.833333e+06,5.850384e-01,6.250000e+01,4.200000e-12,1.097116e-01,1.097116e-01,4.764491e-03,4.764491e-03,1.115509e-02,1.115509e-02,6.582695e-02,2.900323e-02,2.858695e-03,2.209585e-01
7.833333e+06,6.500000e+01,4.185838e+04,5.353931e+03,5.639494e-01,3.171645e+00,7.833333e+06,5.955953e-01,6.500000e+01,4.200000e-12,1.077670e-01,1.077670e-01,4.561609e-03,4.561609e-03,1.139566e-02,1.139566e-02,6.466017e-02,2.962872e-02,2.736966e-03,2.194751e-01
7.833333e+06,6.750000e+01,4.196770e+04,5.412752e+03,5.584435e-01,3.152074e+00,7.833333e+06,6.058653e-01,6.750000e+01,4.200000e-12,1.059402e-01,1.059402e-01,4.371042e-03,4.371042e-03,1.163336e-02,1.163336e-02,6.356412e-02,3.024673e-02,2.622625e-03,2.181208e-01
7.833333e+06,7.000000e+01,4.207721e+04,5.472847e+03,5.532420e-01,3.134468e+00,7.833333e+06,6.160830e-01,7.000000e+01,4.200000e-12,1.041832e-01,1.041832e-01,4.187767e-03,4.187767e-03,1.186414e-02,1.186414e-02,6.250991e-02,3.084676e-02,2.512660e-03,2.169025e-01
7.833333e+06,7.250000e+01,4.218474e+04,5.539159e+03,5.480889e-01,3.119919e+00,7.833333e+06,6.268259e-01,7.250000e+01,4.200000e-12,1.023976e-01,1.023976e-01,4.001538e-03,4.001538e-03,1.207726e-02,1.207726e-02,6.143858e-02,3.140088e-02,2.400923e-03,2.158957e-01
7.833333e+06,7.500000e+01,4.227519e+04,5.658724e+03,5.421234e-01,3.126663e+00,7.833333e+06,6.420763e-01,7.500000e+01,4.200000e-12,9.996552e-02,9.996552e-02,3.747918e-03,3.747918e-03,1.219697e-02,1.219697e-02,5.997931e-02,3.171213e-02,2.248751e-03,2.163624e-01
7.833333e+06,7.750000e+01,4.231241e+04,5.907744e+03,5.317175e-01,3.166840e+00,7.833333e+06,6.713779e-01,7.750000e+01,4.200000e-12,9.560262e-02,9.560262e-02,3.293112e-03,3.293112e-03,1.205347e-02,1.205347e-02,5.736157e-02,3.133902e-02,1.975867e-03,2.191426e-01
7.833333e+06,8.000000e+01,4.240760e+04,5.916626e+03,5.217924e-01,3.095563e+00,7.833333e+06,6.853899e-01,8.000000e+01,4.200000e-12,9.364814e-02,9.364814e-02,3.089426e-03,3.089426e-03,1.218792e-02,1.218792e-02,5.618888e-02,3.168860e-02,1.853655e-03,2.142103e-01
7.833333e+06,8.250000e+01,4.251376e+04,5.925024e+03,5.144228e-01,3.039116e+00,7.833333e+06,6.965103e-01,8.250000e+01,4.200000e-12,9.215297e-02,9.215297e-02,2.933642e-03,2.933642e-03,1.236812e-02,1.236812e-02,5.529178e-02,3.215712e-02,1.760185e-03,2.103042e-01
7.833333e+06,8.500000e+01,4.263166e+04,5.935797e+03,5.096916e-01,2.999020e+00,7.833333e+06,7.045342e-01,8.500000e+01,4.200000e-12,9.110344e-02,9.110344e-02,2.824310e-03,2.824310e-03,1.259779e-02,1.259779e-02,5.466206e-02,3.275425e-02,1.694586e-03,2.075296e-01
8.000000e+06,2.500000e+01,4.122529e+04,4.184230e+03,8.486363e-01,4.132580e+00,8.000000e+06,3.446383e-01,2.500000e+01,4.200000e-12,1.902546e-01,1.902546e-01,1.275406e-02,1.275406e-02,7.574499e-03,7.574499e-03,1.141528e-01,1.969370e-02,7.652436e-03,2.859710e-01
8.000000e+06,2.750000e+01,4.127902e+04,4.300433e+03,8.031083e-01,3.991833e+00,8.000000e+06,3.695058e-01,2.750000e+01,4.200000e-12,1.774506e-01,1.774506e-01,1.144523e-02,1.144523e-02,7.771214e-03,7.771214e-03,1.064704e-01,2.020516e-02,6.867139e-03,2.762314e-01
8.000000e+06,3.000000e+01,4.133836e+04,4.410614e+03,7.656917e-01,3.875312e+00,8.000000e+06,3.929015e-01,3.000000e+01,4.200000e-12,1.668842e-01,1.668842e-01,1.036517e-02,1.036517e-02,7.972876e-03,7.972876e-03,1.001305e-01,2.072948e-02,6.219100e-03,2.681682e-01
8.000000e+06,3.250000e+01,4.140302e+04,4.515104e+03,7.345130e-01,3.777431e+00,8.000000e+06,4.148981e-01,3.250000e+01,4.200000e-12,1.580365e-01,1.580365e-01,9.460827e-03,9.460827e-03,8.179360e-03,8.179360e-03,9.482188e-02,2.126634e-02,5.676496e-03,2.613950e-01
8.000000e+06,3.500000e+01,4.147272e+04,4.614239e+03,7.082290e-01,3.694188e+00,8.000000e+06,4.355709e-01,3.500000e+01,4.200000e-12,1.505359e-01,1.505359e-01,8.694212e-03,8.694212e-03,8.390476e-03,8.390476e-03,9.032151e-02,2.181524e-02,5.216527e-03,2.556346e-01
8.000000e+06,3.750000e+01,4.154718e+04,4.708355e+03,6.858514e-01,3.622637e+00,8.000000e+06,4.549963e-01,3.750000e+01,4.200000e-12,1.441089e-01,1.441089e-01,8.037372e-03,8.037372e-03,8.605990e-03,8.605990e-03,8.646537e-02,2.237557e-02,4.822423e-03,2.506834e-01
8.000000e+06,4.000000e+01,4.162609e+04,4.797785e+03,6.666365e-01,3.560562e+00,8.000000e+06,4.732510e-01,4.000000e+01,4.200000e-12,1.385502e-01,1.385502e-01,7.469293e-03,7.469293e-03,8.825633e-03,8.825633e-03,8.313013e-02,2.294664e-02,4.481576e-03,2.463878e-01
8.000000e+06,4.250000e+01,4.170917e+04,4.882856e+03,6.500141e-01,3.506265e+00,8.000000e+06,4.904112e-01,4.250000e+01,4.200000e-12,1.337022e-01,1.337022e-01,6.973870e-03,6.973870e-03,9.049112e-03,9.049112e-03,8.022129e-02,2.352769e-02,4.184322e-03,2.426305e-01
8.000000e+06,4.500000e+01,4.179614e+04,4.963889e+03,6.355393e-01,3.458422e+00,8.000000e+06,5.065516e-01,4.500000e+01,4.200000e-12,1.294420e-01,1.294420e-01,6.538550e-03,6.538550e-03,9.276117e-03,9.276117e-03,7.766518e-02,2.411790e-02,3.923130e-03,2.393198e-01
8.000000e+06,4.750000e+01,4.188670e+04,5.041193e+03,6.228597e-01,3.415986e+00,8.000000e+06,5.217453e-01,4.750000e+01,4.200000e-12,1.256725e-01,1.256725e-01,6.153400e-03,6.153400e-03,9.506321e-03,9.506321e-03,7.540350e-02,2.471644e-02,3.692040e-03,2.363833e-01
8.000000e+06,5.000000e+01,4.198061e+04,5.115074e+03,6.116924e-01,3.378121e+00,8.000000e+06,5.360636e-01,5.000000e+01,4.200000e-12,1.223158e-01,1.223158e-01,5.810447e-03,5.810447e-03,9.739376e-03,9.739376e-03,7.338947e-02,2.532238e-02,3.486268e-03,2.337631e-01
8.000000e+06,5.250000e+01,4.207757e+04,5.185832e+03,6.018067e-01,3.344149e+00,8.000000e+06,5.495764e-01,5.250000e+01,4.200000e-12,1.193083e-01,1.193083e-01,5.503201e-03,5.503201e-03,9.974903e-03,9.974903e-03,7.158500e-02,2.593475e-02,3.301921e-03,2.314122e-01
8.000000e+06,5.500000e+01,4.217734e+04,5.253772e+03,5.930120e-01,3.313516e+00,8.000000e+06,5.623531e-01,5.500000e+01,4.200000e-12,1.165976e-01,1.165976e-01,5.226294e-03,5.226294e-03,1.021248e-02,1.021248e-02,6.995858e-02,2.655244e-02,3.135776e-03,2.292924e-01
8.000000e+06,5.750000e+01,4.227965e+04,5.319215e+03,5.851475e-01,3.285768e+00,8.000000e+06,5.744647e-01,5.750000e+01,4.200000e-12,1.141394e-01,1.141394e-01,4.975195e-03,4.975195e-03,1.045158e-02,1.045158e-02,6.848362e-02,2.717411e-02,2.985117e-03,2.273723e-01
8.000000e+06,6.000000e+01,4.238419e+04,5.382527e+03,5.780739e-01,3.260534e+00,8.000000e+06,5.859869e-01,6.000000e+01,4.200000e-12,1.118950e-01,1.118950e-01,4.745968e-03,4.745968e-03,1.069155e-02,1.069155e-02,6.713703e-02,2.779804e-02,2.847581e-03,2.256262e-01
8.000000e+06,6.250000e+01,4.249065e+04,5.444170e+03,5.716656e-01,3.237519e+00,8.000000e+06,5.970081e-01,6.250000e+01,4.200000e-12,1.098294e-01,1.098294e-01,4.535009e-03,4.535009e-03,1.093144e-02,1.093144e-02,6.589764e-02,2.842173e-02,2.721005e-03,2.240335e-01
8.000000e+06,6.500000e+01,4.259857e+04,5.504833e+03,5.657990e-01,3.216515e+00,8.000000e+06,6.076448e-01,6.500000e+01,4.200000e-12,1.079069e-01,1.079069e-01,4.338684e-03,4.338684e-03,1.116969e-02,1.116969e-02,6.474411e-02,2.904119e-02,2.603210e-03,2.225801e-01
8.000000e+06,6.750000e+01,4.270724e+04,5.565788e+03,5.603345e-01,3.197478e+00,8.000000e+06,6.180836e-01,6.750000e+01,4.200000e-12,1.060844e-01,1.060844e-01,4.152599e-03,4.152599e-03,1.140339e-02,1.140339e-02,6.365064e-02,2.964881e-02,2.491560e-03,2.212627e-01
8.000000e+06,7.000000e+01,4.281517e+04,5.630226e+03,5.550663e-01,3.180903e+00,8.000000e+06,6.287221e-01,7.000000e+01,4.200000e-12,1.042894e-01,1.042894e-01,3.969336e-03,3.969336e-03,1.162564e-02,1.162564e-02,6.257363e-02,3.022666e-02,2.381601e-03,2.201157e-01
8.000000e+06,7.250000e+01,4.291659e+04,5.713555e+03,5.494998e-01,3.171536e+00,8.000000e+06,6.410801e-01,7.250000e+01,4.200000e-12,1.022790e-01,1.022790e-01,3.764115e-03,3.764115e-03,1.180873e-02,1.180873e-02,6.136740e-02,3.070269e-02,2.258469e-03,2.194676e-01
8.000000e+06,7.500000e+01,4.295527e+04,5.984252e+03,5.402147e-01,3.228098e+00,8.000000e+06,6.699939e-01,7.500000e+01,4.200000e-12,9.786512e-02,9.786512e-02,3.313695e-03,3.313695e-03,1.168874e-02,1.168874e-02,5.871907e-02,3.039073e-02,1.988217e-03,2.233816e-01
8.000000e+06,7.750000e+01,4.303741e+04,6.032554e+03,5.293906e-01,3.169072e+00,8.000000e+06,6.874517e-01,7.750000e+01,4.200000e-12,9.537985e-02,9.537985e-02,3.060166e-03,3.060166e-03,1.177164e-02,1.177164e-02,5.722791e-02,3.060626e-02,1.836100e-03,2.192971e-01
8.000000e+06,8.000000e+01,4.314008e+04,6.039791e+03,5.211559e-01,3.106740e+00,8.000000e+06,6.994965e-01,8.000000e+01,4.200000e-12,9.373747e-02,9.373747e-02,2.892665e-03,2.892665e-03,1.194213e-02,1.194213e-02,5.624248e-02,3.104954e-02,1.735599e-03,2.149838e-01
8.000000e+06,8.250000e+01,4.325517e+04,6.049499e+03,5.157595e-01,3.062125e+00,8.000000e+06,7.082638e-01,8.250000e+01,4.200000e-12,9.257714e-02,9.257714e-02,2.774351e-03,2.774351e-03,1.216288e-02,1.216288e-02,5.554628e-02,3.162348e-02,1.664611e-03,2.118964e-01
8.000000e+06,8.500000e+01,4.338193e+04,6.062158e+03,5.129020e-01,3.033485e+00,8.000000e+06,7.139489e-01,8.500000e+01,4.200000e-12,9.183995e-02,9.183995e-02,2.699193e-03,2.699193e-03,1.243166e-02,1.243166e-02,5.510397e-02,3.232232e-02,1.619516e-03,2.099146e-01
8.166667e+06,2.500000e+01,4.197618e+04,4.304519e+03,8.459929e-01,4.165613e+00,8.166667e+06,3.538465e-01,2.500000e+01,4.200000e-12,1.892136e-01,1.892136e-01,1.224796e-02,1.224796e-02,7.377386e-03,7.377386e-03,1.135282e-01,1.918120e-02,7.348776e-03,2.882568e-01
8.166667e+06,2.750000e+01,4.202816e+04,4.424576e+03,8.011126e-01,4.026467e+00,8.166667e+06,3.791748e-01,2.750000e+01,4.200000e-12,1.765744e-01,1.765744e-01,1.098269e-02,1.098269e-02,7.573046e-03,7.573046e-03,1.059447e-01,1.968992e-02,6.589617e-03,2.786281e-01
8.166667e+06,3.000000e+01,4.208601e+04,4.538204e+03,7.642531e-01,3.911326e+00,8.166667e+06,4.029635e-01,3.000000e+01,4.200000e-12,1.661505e-01,1.661505e-01,9.939234e-03,9.939234e-03,7.773792e-03,7.773792e-03,9.969028e-02,2.021186e-02,5.963540e-03,2.706604e-01
8.166667e+06,3.250000e+01,4.214942e+04,4.645766e+03,7.335598e-01,3.814651e+00,8.166667e+06,4.252912e-01,3.250000e+01,4.200000e-12,1.574276e-01,1.574276e-01,9.066099e-03,9.066099e-03,7.979476e-03,7.979476e-03,9.445657e-02,2.074664e-02,5.439660e-03,2.639706e-01
8.166667e+06,3.500000e+01,4.221808e+04,4.747633e+03,7.077035e-01,3.732473e+00,8.166667e+06,4.462391e-01,3.500000e+01,4.200000e-12,1.500375e-01,1.500375e-01,8.326402e-03,8.326402e-03,8.189886e-03,8.189886e-03,9.002248e-02,2.129370e-02,4.995841e-03,2.582839e-01
8.166667e+06,3.750000e+01,4.229169e+04,4.844175e+03,6.857056e-01,3.661871e+00,8.166667e+06,4.658898e-01,3.750000e+01,4.200000e-12,1.437091e-01,1.437091e-01,7.693014e-03,7.693014e-03,8.404764e-03,8.404764e-03,8.622543e-02,2.185239e-02,4.615808e-03,2.533983e-01
8.166667e+06,4.000000e+01,4.236992e+04,4.935756e+03,6.668301e-01,3.600646e+00,8.166667e+06,4.843260e-01,4.000000e+01,4.200000e-12,1.382387e-01,1.382387e-01,7.145536e-03,7.145536e-03,8.623820e-03,8.623820e-03,8.294321e-02,2.242193e-02,4.287322e-03,2.491616e-01
8.166667e+06,4.250000e+01,4.245246e+04,5.022736e+03,6.505126e-01,3.547116e+00,8.166667e+06,5.016294e-01,4.250000e+01,4.200000e-12,1.334702e-01,1.334702e-01,6.668338e-03,6.668338e-03,8.846743e-03,8.846743e-03,8.008213e-02,2.300153e-02,4.001003e-03,2.454574e-01
8.166667e+06,4.500000e+01,4.253901e+04,5.105463e+03,6.363127e-01,3.499967e+00,8.166667e+06,5.178802e-01,4.500000e+01,4.200000e-12,1.292820e-01,1.292820e-01,6.249236e-03,6.249236e-03,9.073204e-03,9.073204e-03,7.756920e-02,2.359033e-02,3.749542e-03,2.421947e-01
8.166667e+06,4.750000e+01,4.262927e+04,5.184278e+03,6.238815e-01,3.458164e+00,8.166667e+06,5.331566e-01,4.750000e+01,4.200000e-12,1.255777e-01,1.255777e-01,5.878587e-03,5.878587e-03,9.302855e-03,9.302855e-03,7.534662e-02,2.418742e-02,3.527152e-03,2.393020e-01
8.166667e+06,5.000000e+01,4.272295e+04,5.259514e+03,6.129386e-01,3.420875e+00,8.166667e+06,5.475350e-01,5.000000e+01,4.200000e-12,1.222800e-01,1.222800e-01,5.548647e-03,5.548647e-03,9.535327e-03,9.535327e-03,7.336801e-02,2.479185e-02,3.329188e-03,2.367216e-01
8.166667e+06,5.250000e+01,4.281976e+04,5.331502e+03,6.032556e-01,3.387431e+00,8.166667e+06,5.610902e-01,5.250000e+01,4.200000e-12,1.193259e-01,1.193259e-01,5.253105e-03,5.253105e-03,9.770213e-03,9.770213e-03,7.159552e-02,2.540255e-02,3.151863e-03,2.344073e-01
8.166667e+06,5.500000e+01,4.291942e+04,5.400581e+03,5.946428e-01,3.357283e+00,8.166667e+06,5.738973e-01,5.500000e+01,4.200000e-12,1.166630e-01,1.166630e-01,4.986724e-03,4.986724e-03,1.000705e-02,1.000705e-02,6.999779e-02,2.601832e-02,2.992034e-03,2.323211e-01
8.166667e+06,5.750000e+01,4.302163e+04,5.467116e+03,5.869394e-01,3.329985e+00,8.166667e+06,5.860340e-01,5.750000e+01,4.200000e-12,1.142469e-01,1.142469e-01,4.745055e-03,4.745055e-03,1.024525e-02,1.024525e-02,6.854815e-02,2.663764e-02,2.847033e-03,2.304321e-01
8.166667e+06,6.000000e+01,4.312607e+04,5.531543e+03,5.800045e-01,3.305175e+00,8.166667e+06,5.975860e-01,6.000000e+01,4.200000e-12,1.120384e-01,1.120384e-01,4.524167e-03,4.524167e-03,1.048403e-02,1.048403e-02,6.722305e-02,2.725848e-02,2.714500e-03,2.287153e-01
8.166667e+06,6.250000e+01,4.323234e+04,5.594452e+03,5.737070e-01,3.282576e+00,8.166667e+06,6.086585e-01,6.250000e+01,4.200000e-12,1.100002e-01,1.100002e-01,4.320337e-03,4.320337e-03,1.072220e-02,1.072220e-02,6.600014e-02,2.787771e-02,2.592202e-03,2.271514e-01
8.166667e+06,6.500000e+01,4.333985e+04,5.656827e+03,5.679106e-01,3.262035e+00,8.166667e+06,6.194045e-01,6.500000e+01,4.200000e-12,1.080918e-01,1.080918e-01,4.129506e-03,4.129506e-03,1.095762e-02,1.095762e-02,6.485511e-02,2.848982e-02,2.477704e-03,2.257300e-01
8.166667e+06,6.750000e+01,4.344753e+04,5.720814e+03,5.624403e-01,3.243707e+00,8.166667e+06,6.301086e-01,6.750000e+01,4.200000e-12,1.062556e-01,1.062556e-01,3.945913e-03,3.945913e-03,1.118577e-02,1.118577e-02,6.375337e-02,2.908300e-02,2.367548e-03,2.244617e-01
8.166667e+06,7.000000e+01,4.355232e+04,5.793809e+03,5.569665e-01,3.229356e+00,8.166667e+06,6.415780e-01,7.000000e+01,4.200000e-12,1.043561e-01,1.043561e-01,3.756017e-03,3.756017e-03,1.139268e-02,1.139268e-02,6.261366e-02,2.962098e-02,2.253610e-03,2.234687e-01
8.166667e+06,7.250000e+01,4.360699e+04,6.036693e+03,5.494467e-01,3.282565e+00,8.166667e+06,6.662732e-01,7.250000e+01,4.200000e-12,1.004882e-01,1.004882e-01,3.369455e-03,3.369455e-03,1.136222e-02,1.136222e-02,6.029291e-02,2.954177e-02,2.021673e-03,2.271507e-01
8.166667e+06,7.500000e+01,4.367128e+04,6.149488e+03,5.378512e-01,3.247841e+00,8.166667e+06,6.884421e-01,7.500000e+01,4.200000e-12,9.725231e-02,9.725231e-02,3.046177e-03,3.046177e-03,1.137552e-02,1.137552e-02,5.835138e-02,2.957635e-02,1.827706e-03,2.247478e-01
8.166667e+06,7.750000e+01,4.376974e+04,6.155432e+03,5.285564e-01,3.178343e+00,8.166667e+06,7.016003e-01,7.750000e+01,4.200000e-12,9.542838e-02,9.542838e-02,2.864011e-03,2.864011e-03,1.153425e-02,1.153425e-02,5.725703e-02,2.998905e-02,1.718407e-03,2.199386e-01
8.166667e+06,8.000000e+01,4.388118e+04,6.163841e+03,5.222942e-01,3.127884e+00,8.166667e+06,7.113305e-01,8.000000e+01,4.200000e-12,9.412302e-02,9.412302e-02,2.733669e-03,2.733669e-03,1.174346e-02,1.174346e-02,5.647381e-02,3.053299e-02,1.640201e-03,2.164469e-01
8.166667e+06,8.250000e+01,4.400539e+04,6.175483e+03,5.188457e-01,3.095262e+00,8.166667e+06,7.176912e-01,8.250000e+01,4.200000e-12,9.328884e-02,9.328884e-02,2.650387e-03,2.650387e-03,1.200311e-02,1.200311e-02,5.597330e-02,3.120808e-02,1.590232e-03,2.141894e-01
8.166667e+06,8.500000e+01,4.413942e+04,6.190014e+03,5.175005e-01,3.076059e+00,8.166667e+06,7.214574e-01,8.500000e+01,4.200000e-12,9.280185e-02,9.280185e-02,2.601771e-03,2.601771e-03,1.230228e-02,1.230228e-02,5.568111e-02,3.198593e-02,1.561063e-03,2.128606e-01
8.333333e+06,2.500000e+01,4.272746e+04,4.425948e+03,8.438368e-01,4.199739e+00,8.333333e+06,3.629519e-01,2.500000e+01,4.200000e-12,1.882787e-01,1.882787e-01,1.177277e-02,1.177277e-02,7.192309e-03,7.192309e-03,1.129672e-01,1.870000e-02,7.063661e-03,2.906183e-01
8.333333e+06,2.750000e+01,4.277777e+04,4.549850e+03,7.995743e-01,4.062118e+00,8.333333e+06,3.887216e-01,2.750000e+01,4.200000e-12,1.757971e-01,1.757971e-01,1.054859e-02,1.054859e-02,7.387057e-03,7.387057e-03,1.054783e-01,1.920635e-02,6.329156e-03,2.810951e-01
8.333333e+06,3.000000e+01,4.283420e+04,4.666901e+03,7.632469e-01,3.948293e+00,8.333333e+06,4.128831e-01,3.000000e+01,4.200000e-12,1.655096e-01,1.655096e-01,9.539663e-03,9.539663e-03,7.587026e-03,7.587026e-03,9.930577e-02,1.972627e-02,5.723798e-03,2.732185e-01
8.333333e+06,3.250000e+01,4.289644e+04,4.777503e+03,7.330180e-01,3.852769e+00,8.333333e+06,4.355214e-01,3.250000e+01,4.200000e-12,1.569065e-01,1.569065e-01,8.695963e-03,8.695963e-03,7.792041e-03,7.792041e-03,9.414387e-02,2.025931e-02,5.217578e-03,2.666083e-01
8.333333e+06,3.500000e+01,4.296414e+04,4.882061e+03,7.075708e-01,3.771608e+00,8.333333e+06,4.567243e-01,3.500000e+01,4.200000e-12,1.496223e-01,1.496223e-01,7.981654e-03,7.981654e-03,8.001867e-03,8.001867e-03,8.977336e-02,2.080485e-02,4.788993e-03,2.609920e-01
8.333333e+06,3.750000e+01,4.303697e+04,4.980981e+03,6.859365e-01,3.701912e+00,8.333333e+06,4.765806e-01,3.750000e+01,4.200000e-12,1.433884e-01,1.433884e-01,7.370378e-03,7.370378e-03,8.216224e-03,8.216224e-03,8.603303e-02,2.136218e-02,4.422227e-03,2.561691e-01
8.333333e+06,4.000000e+01,4.311458e+04,5.074662e+03,6.673861e-01,3.641501e+00,8.333333e+06,4.951793e-01,4.000000e+01,4.200000e-12,1.380028e-01,1.380028e-01,6.842319e-03,6.842319e-03,8.434802e-03,8.434802e-03,8.280167e-02,2.193049e-02,4.105392e-03,2.519887e-01
8.333333e+06,4.250000e+01,4.319666e+04,5.163497e+03,6.513604e-01,3.588704e+00,8.333333e+06,5.126080e-01,4.250000e+01,4.200000e-12,1.333107e-01,1.333107e-01,6.382291e-03,6.382291e-03,8.657270e-03,8.657270e-03,7.998641e-02,2.250890e-02,3.829374e-03,2.483352e-01
8.333333e+06,4.500000e+01,4.328286e+04,5.247867e+03,6.374234e-01,3.542220e+00,8.333333e+06,5.289524e-01,4.500000e+01,4.200000e-12,1.291914e-01,1.291914e-01,5.978456e-03,5.978456e-03,8.883279e-03,8.883279e-03,7.751486e-02,2.309653e-02,3.587074e-03,2.451186e-01
8.333333e+06,4.750000e+01,4.337287e+04,5.328143e+03,6.252294e-01,3.501020e+00,8.333333e+06,5.442962e-01,4.750000e+01,4.200000e-12,1.255495e-01,1.255495e-01,5.621447e-03,5.621447e-03,9.112462e-03,9.112462e-03,7.532971e-02,2.369240e-02,3.372868e-03,2.422676e-01
8.333333e+06,5.000000e+01,4.346638e+04,5.404689e+03,6.145007e-01,3.464283e+00,8.333333e+06,5.587208e-01,5.000000e+01,4.200000e-12,1.223082e-01,1.223082e-01,5.303733e-03,5.303733e-03,9.344425e-03,9.344425e-03,7.338491e-02,2.429551e-02,3.182240e-03,2.397254e-01
8.333333e+06,5.250000e+01,4.356308e+04,5.477868e+03,6.050103e-01,3.431343e+00,8.333333e+06,5.723066e-01,5.250000e+01,4.200000e-12,1.194048e-01,1.194048e-01,5.019166e-03,5.019166e-03,9.578732e-03,9.578732e-03,7.164285e-02,2.490470e-02,3.011499e-03,2.374459e-01
8.333333e+06,5.500000e+01,4.366267e+04,5.548059e+03,5.965693e-01,3.401659e+00,8.333333e+06,5.851346e-01,5.500000e+01,4.200000e-12,1.167870e-01,1.167870e-01,4.762624e-03,4.762624e-03,9.814865e-03,9.814865e-03,7.007221e-02,2.551865e-02,2.857574e-03,2.353919e-01
8.333333e+06,5.750000e+01,4.376482e+04,5.615683e+03,5.890164e-01,3.374793e+00,8.333333e+06,5.972906e-01,5.750000e+01,4.200000e-12,1.144102e-01,1.144102e-01,4.529712e-03,4.529712e-03,1.005216e-02,1.005216e-02,6.864610e-02,2.613563e-02,2.717827e-03,2.335328e-01
8.333333e+06,6.000000e+01,4.386915e+04,5.681270e+03,5.822075e-01,3.350395e+00,8.333333e+06,6.088732e-01,6.000000e+01,4.200000e-12,1.122337e-01,1.122337e-01,4.316463e-03,4.316463e-03,1.028968e-02,1.028968e-02,6.734025e-02,2.675316e-02,2.589878e-03,2.318444e-01
8.333333e+06,6.250000e+01,4.397517e+04,5.745607e+03,5.760031e-01,3.328220e+00,8.333333e+06,6.200125e-01,6.250000e+01,4.200000e-12,1.102173e-01,1.102173e-01,4.118914e-03,4.118914e-03,1.052585e-02,1.052585e-02,6.613041e-02,2.736720e-02,2.471348e-03,2.303100e-01
8.333333e+06,6.500000e+01,4.408207e+04,5.810199e+03,5.702450e-01,3.308220e+00,8.333333e+06,6.309213e-01,6.500000e+01,4.200000e-12,1.083116e-01,1.083116e-01,3.932233e-03,3.932233e-03,1.075760e-02,1.075760e-02,6.498699e-02,2.796977e-02,2.359340e-03,2.289259e-01
8.333333e+06,6.750000e+01,4.418801e+04,5.879158e+03,5.646900e-01,3.291062e+00,8.333333e+06,6.420880e-01,6.750000e+01,4.200000e-12,1.064280e-01,1.064280e-01,3.747735e-03,3.747735e-03,1.097708e-02,1.097708e-02,6.385678e-02,2.854040e-02,2.248641e-03,2.277387e-01
