# Pressure,Area,Total Capital Cost,Total Operating Cost,LCOW,SEC,Pressure,Recovery,Membrane Area,Membrane Permeability,LCOW Direct CAPEX Pump,LCOW Indirect CAPEX Pump,LCOW Direct CAPEX ERD,LCOW Indirect CAPEX ERD,LCOW Direct CAPEX RO,LCOW Indirect CAPEX RO,LCOW Fixed OPEX Pump,LCOW Fixed OPEX RO,LCOW Fixed OPEX ERD,LCOW Variable OPEX Electricity
8.333333e+06,7.000000e+01,4.428296e+04,5.982309e+03,5.586278e-01,3.286782e+00,8.333333e+06,6.561557e-01,7.000000e+01,4.200000e-12,1.041462e-01,1.041462e-01,3.524287e-03,3.524287e-03,1.113957e-02,1.113957e-02,6.248773e-02,2.896289e-02,2.114572e-03,2.274425e-01
8.333333e+06,7.250000e+01,4.430958e+04,6.267549e+03,5.472954e-01,3.332766e+00,8.333333e+06,6.882637e-01,7.250000e+01,4.200000e-12,9.928771e-02,9.928771e-02,3.048700e-03,3.048700e-03,1.099919e-02,1.099919e-02,5.957263e-02,2.859789e-02,1.829220e-03,2.306245e-01
8.333333e+06,7.500000e+01,4.440315e+04,6.272114e+03,5.367391e-01,3.254772e+00,8.333333e+06,7.027134e-01,7.500000e+01,4.200000e-12,9.724609e-02,9.724609e-02,2.848924e-03,2.848924e-03,1.114450e-02,1.114450e-02,5.834765e-02,2.897569e-02,1.709354e-03,2.252274e-01
8.333333e+06,7.750000e+01,4.451006e+04,6.278994e+03,5.293864e-01,3.196974e+00,8.333333e+06,7.136421e-01,7.750000e+01,4.200000e-12,9.575686e-02,9.575686e-02,2.703239e-03,2.703239e-03,1.133962e-02,1.133962e-02,5.745411e-02,2.948302e-02,1.621943e-03,2.212279e-01
8.333333e+06,8.000000e+01,4.463085e+04,6.289327e+03,5.251467e-01,3.159030e+00,8.333333e+06,7.209062e-01,8.000000e+01,4.200000e-12,9.479198e-02,9.479198e-02,2.608868e-03,2.608868e-03,1.158747e-02,1.158747e-02,5.687519e-02,3.012742e-02,1.565321e-03,2.186022e-01
8.333333e+06,8.250000e+01,4.476283e+04,6.302997e+03,5.233308e-01,3.136669e+00,8.333333e+06,7.252153e-01,8.250000e+01,4.200000e-12,9.422875e-02,9.422875e-02,2.553785e-03,2.553785e-03,1.187858e-02,1.187858e-02,5.653725e-02,3.088430e-02,1.532271e-03,2.170548e-01
8.333333e+06,8.500000e+01,4.490200e+04,6.319024e+03,5.230466e-01,3.124200e+00,8.333333e+06,7.276251e-01,8.500000e+01,4.200000e-12,9.391667e-02,9.391667e-02,2.523263e-03,2.523263e-03,1.219800e-02,1.219800e-02,5.635000e-02,3.171481e-02,1.513958e-03,2.161920e-01
8.500000e+06,2.500000e+01,4.347914e+04,4.548486e+03,8.421289e-01,4.234873e+00,8.500000e+06,3.719540e-01,2.500000e+01,4.200000e-12,1.874416e-01,1.874416e-01,1.132585e-02,1.132585e-02,7.018240e-03,7.018240e-03,1.124650e-01,1.824742e-02,6.795508e-03,2.930495e-01
8.500000e+06,2.750000e+01,4.352785e+04,4.676220e+03,7.984571e-01,4.098706e+00,8.500000e+06,3.981455e-01,2.750000e+01,4.200000e-12,1.751110e-01,1.751110e-01,1.014050e-02,1.014050e-02,7.212209e-03,7.212209e-03,1.050666e-01,1.875174e-02,6.084300e-03,2.836269e-01
8.500000e+06,3.000000e+01,4.358294e+04,4.796669e+03,7.626389e-01,3.986138e+00,8.500000e+06,4.226600e-01,3.000000e+01,4.200000e-12,1.649545e-01,1.649545e-01,9.164200e-03,9.164200e-03,7.411524e-03,7.411524e-03,9.897270e-02,1.926996e-02,5.498520e-03,2.758373e-01
8.500000e+06,3.250000e+01,4.364408e+04,4.910273e+03,7.328548e-01,3.891715e+00,8.500000e+06,4.455891e-01,3.250000e+01,4.200000e-12,1.564663e-01,1.564663e-01,8.348313e-03,8.348313e-03,7.615988e-03,7.615988e-03,9.387977e-02,1.980157e-02,5.008988e-03,2.693033e-01
8.500000e+06,3.500000e+01,4.371089e+04,5.017477e+03,7.078000e-01,3.811528e+00,8.500000e+06,4.670272e-01,3.500000e+01,4.200000e-12,1.492839e-01,1.492839e-01,7.657988e-03,7.657988e-03,7.825341e-03,7.825341e-03,8.957037e-02,2.034589e-02,4.594793e-03,2.637544e-01
8.500000e+06,3.750000e+01,4.378302e+04,5.118725e+03,6.865144e-01,3.742700e+00,8.500000e+06,4.870702e-01,3.750000e+01,4.200000e-12,1.431409e-01,1.431409e-01,7.067597e-03,7.067597e-03,8.039280e-03,8.039280e-03,8.588455e-02,2.090213e-02,4.240558e-03,2.589916e-01
8.500000e+06,4.000000e+01,4.386009e+04,5.214455e+03,6.682756e-01,3.683067e+00,8.500000e+06,5.058131e-01,4.000000e+01,4.200000e-12,1.378368e-01,1.378368e-01,6.557869e-03,6.557869e-03,8.257476e-03,8.257476e-03,8.270209e-02,2.146944e-02,3.934721e-03,2.548651e-01
8.500000e+06,4.250000e+01,4.394176e+04,5.305092e+03,6.525297e-01,3.630973e+00,8.500000e+06,5.233499e-01,4.250000e+01,4.200000e-12,1.332181e-01,1.332181e-01,6.114039e-03,6.114039e-03,8.479577e-03,8.479577e-03,7.993084e-02,2.204690e-02,3.668423e-03,2.512602e-01
8.500000e+06,4.500000e+01,4.402767e+04,5.391052e+03,6.388445e-01,3.585124e+00,8.500000e+06,5.397722e-01,4.500000e+01,4.200000e-12,1.291650e-01,1.291650e-01,5.724599e-03,5.724599e-03,8.705214e-03,8.705214e-03,7.749900e-02,2.263356e-02,3.434760e-03,2.480875e-01
8.500000e+06,4.750000e+01,4.411749e+04,5.472739e+03,6.268774e-01,3.544503e+00,8.500000e+06,5.551688e-01,4.750000e+01,4.200000e-12,1.255828e-01,1.255828e-01,5.380437e-03,5.380437e-03,8.934001e-03,8.934001e-03,7.534970e-02,2.322840e-02,3.228262e-03,2.452765e-01
8.500000e+06,5.000000e+01,4.421088e+04,5.550550e+03,6.163530e-01,3.508292e+00,8.500000e+06,5.696269e-01,5.000000e+01,4.200000e-12,1.223953e-01,1.223953e-01,5.074221e-03,5.074221e-03,9.165517e-03,9.165517e-03,7.343720e-02,2.383034e-02,3.044533e-03,2.427708e-01
8.500000e+06,5.250000e+01,4.430751e+04,5.624884e+03,6.070457e-01,3.475835e+00,8.500000e+06,5.832325e-01,5.250000e+01,4.200000e-12,1.195401e-01,1.195401e-01,4.799953e-03,4.799953e-03,9.399290e-03,9.399290e-03,7.172406e-02,2.443815e-02,2.879972e-03,2.405248e-01
8.500000e+06,5.500000e+01,4.440706e+04,5.696168e+03,5.987668e-01,3.446597e+00,8.500000e+06,5.960736e-01,5.500000e+01,4.200000e-12,1.169649e-01,1.169649e-01,4.552606e-03,4.552606e-03,9.634745e-03,9.634745e-03,7.017892e-02,2.505034e-02,2.731563e-03,2.385015e-01
8.500000e+06,5.750000e+01,4.450915e+04,5.764895e+03,5.913534e-01,3.420147e+00,8.500000e+06,6.082459e-01,5.750000e+01,4.200000e-12,1.146241e-01,1.146241e-01,4.327808e-03,4.327808e-03,9.871111e-03,9.871111e-03,6.877449e-02,2.566489e-02,2.596685e-03,2.366712e-01
8.500000e+06,6.000000e+01,4.461335e+04,5.831727e+03,5.846566e-01,3.396157e+00,8.500000e+06,6.198653e-01,6.000000e+01,4.200000e-12,1.124755e-01,1.124755e-01,4.121482e-03,4.121482e-03,1.010721e-02,1.010721e-02,6.748531e-02,2.627875e-02,2.472889e-03,2.350112e-01
8.500000e+06,6.250000e+01,4.471902e+04,5.897771e+03,5.785232e-01,3.374438e+00,8.500000e+06,6.310995e-01,6.250000e+01,4.200000e-12,1.104733e-01,1.104733e-01,3.929242e-03,3.929242e-03,1.034093e-02,1.034093e-02,6.628400e-02,2.688642e-02,2.357545e-03,2.335082e-01
8.500000e+06,6.500000e+01,4.482494e+04,5.965537e+03,5.727562e-01,3.355164e+00,8.500000e+06,6.422708e-01,6.500000e+01,4.200000e-12,1.085518e-01,1.085518e-01,3.744772e-03,3.744772e-03,1.056751e-02,1.056751e-02,6.513110e-02,2.747552e-02,2.246863e-03,2.321745e-01
8.500000e+06,6.750000e+01,4.492722e+04,6.044926e+03,5.669581e-01,3.340766e+00,8.500000e+06,6.544044e-01,6.750000e+01,4.200000e-12,1.065391e-01,1.065391e-01,3.551579e-03,3.551579e-03,1.077048e-02,1.077048e-02,6.392347e-02,2.800324e-02,2.130947e-03,2.311781e-01
8.500000e+06,7.000000e+01,4.496251e+04,6.343127e+03,5.577770e-01,3.405113e+00,8.500000e+06,6.842224e-01,7.000000e+01,4.200000e-12,1.018962e-01,1.018962e-01,3.106093e-03,3.106093e-03,1.068263e-02,1.068263e-02,6.113773e-02,2.777484e-02,1.863656e-03,2.356309e-01
8.500000e+06,7.250000e+01,4.504080e+04,6.390011e+03,5.458474e-01,3.337060e+00,8.500000e+06,7.027054e-01,7.250000e+01,4.200000e-12,9.921608e-02,9.921608e-02,2.849038e-03,2.849038e-03,1.077314e-02,1.077314e-02,5.952965e-02,2.801016e-02,1.709423e-03,2.309217e-01
8.500000e+06,7.500000e+01,4.514228e+04,6.395163e+03,5.371617e-01,3.270303e+00,8.500000e+06,7.150707e-01,7.500000e+01,4.200000e-12,9.750038e-02,9.750038e-02,2.684534e-03,2.684534e-03,1.095191e-02,1.095191e-02,5.850023e-02,2.847495e-02,1.610720e-03,2.263021e-01
8.500000e+06,7.750000e+01,4.525864e+04,6.403859e+03,5.318890e-01,3.225411e+00,8.500000e+06,7.235052e-01,7.750000e+01,4.200000e-12,9.636374e-02,9.636374e-02,2.575577e-03,2.575577e-03,1.118504e-02,1.118504e-02,5.781825e-02,2.908110e-02,1.545346e-03,2.231956e-01
8.500000e+06,8.000000e+01,4.538780e+04,6.416371e+03,5.294266e-01,3.198703e+00,8.500000e+06,7.285614e-01,8.000000e+01,4.200000e-12,9.569498e-02,9.569498e-02,2.511478e-03,2.511478e-03,1.146572e-02,1.146572e-02,5.741699e-02,2.981087e-02,1.506887e-03,2.213475e-01
8.500000e+06,8.250000e+01,4.552547e+04,6.431738e+03,5.287983e-01,3.183934e+00,8.500000e+06,7.313668e-01,8.250000e+01,4.200000e-12,9.532791e-02,9.532791e-02,2.476295e-03,2.476295e-03,1.177867e-02,1.177867e-02,5.719675e-02,3.062453e-02,1.485777e-03,2.203255e-01
8.500000e+06,8.500000e+01,4.566794e+04,6.448820e+03,5.291965e-01,3.175867e+00,8.500000e+06,7.329009e-01,8.500000e+01,4.200000e-12,9.512837e-02,9.512837e-02,2.457166e-03,2.457166e-03,1.211019e-02,1.211019e-02,5.707702e-02,3.148650e-02,1.474300e-03,2.197672e-01
8.666667e+06,2.500000e+01,4.423122e+04,4.672104e+03,8.408345e-01,4.270937e+00,8.666667e+06,3.808522e-01,2.500000e+01,4.200000e-12,1.866950e-01,1.866950e-01,1.090485e-02,1.090485e-02,6.854266e-03,6.854266e-03,1.120170e-01,1.782109e-02,6.542910e-03,2.955452e-01
8.666667e+06,2.750000e+01,4.427840e+04,4.803652e+03,7.977282e-01,4.136160e+00,8.666667e+06,4.074464e-01,2.750000e+01,4.200000e-12,1.745094e-01,1.745094e-01,9.756254e-03,9.756254e-03,7.047574e-03,7.047574e-03,1.047056e-01,1.832369e-02,5.853752e-03,2.862187e-01
8.666667e+06,3.000000e+01,4.433223e+04,4.927469e+03,7.623985e-01,4.024795e+00,8.666667e+06,4.322942e-01,3.000000e+01,4.200000e-12,1.644788e-01,1.644788e-01,8.810837e-03,8.810837e-03,7.246349e-03,7.246349e-03,9.868725e-02,1.884051e-02,5.286502e-03,2.785124e-01
8.666667e+06,3.250000e+01,4.439234e+04,5.044035e+03,7.330414e-01,3.931427e+00,8.666667e+06,4.554945e-01,3.250000e+01,4.200000e-12,1.561012e-01,1.561012e-01,8.021273e-03,8.021273e-03,7.450367e-03,7.450367e-03,9.366070e-02,1.937095e-02,4.812764e-03,2.720514e-01
8.666667e+06,3.500000e+01,4.445833e+04,5.153839e+03,7.083634e-01,3.852173e+00,8.666667e+06,4.771488e-01,3.500000e+01,4.200000e-12,1.490169e-01,1.490169e-01,7.353642e-03,7.353642e-03,7.659345e-03,7.659345e-03,8.941012e-02,1.991430e-02,4.412185e-03,2.665671e-01
8.666667e+06,3.750000e+01,4.452983e+04,5.257364e+03,6.874127e-01,3.784178e+00,8.666667e+06,4.973598e-01,3.750000e+01,4.200000e-12,1.429613e-01,1.429613e-01,6.783003e-03,6.783003e-03,7.872959e-03,7.872959e-03,8.577679e-02,2.046969e-02,4.069802e-03,2.618618e-01
8.666667e+06,4.000000e+01,4.460643e+04,5.355087e+03,6.694732e-01,3.725292e+00,8.666667e+06,5.162296e-01,4.000000e+01,4.200000e-12,1.377356e-01,1.377356e-01,6.290605e-03,6.290605e-03,8.090856e-03,8.090856e-03,8.264138e-02,2.103623e-02,3.774363e-03,2.577870e-01
8.666667e+06,4.250000e+01,4.468775e+04,5.447472e+03,6.539957e-01,3.673871e+00,8.666667e+06,5.338583e-01,4.250000e+01,4.200000e-12,1.331874e-01,1.331874e-01,5.862081e-03,5.862081e-03,8.312667e-03,8.312667e-03,7.991246e-02,2.161293e-02,3.517248e-03,2.542287e-01
8.666667e+06,4.500000e+01,4.477343e+04,5.534970e+03,6.405519e-01,3.628632e+00,8.666667e+06,5.503433e-01,4.500000e+01,4.200000e-12,1.291979e-01,1.291979e-01,5.486230e-03,5.486230e-03,8.538002e-03,8.538002e-03,7.751876e-02,2.219881e-02,3.291738e-03,2.510982e-01
8.666667e+06,4.750000e+01,4.486311e+04,5.618019e+03,6.288020e-01,3.588564e+00,8.666667e+06,5.657794e-01,4.750000e+01,4.200000e-12,1.256730e-01,1.256730e-01,5.154182e-03,5.154182e-03,8.766453e-03,8.766453e-03,7.540383e-02,2.279278e-02,3.092509e-03,2.483256e-01
8.666667e+06,5.000000e+01,4.495642e+04,5.697053e+03,6.184726e-01,3.552859e+00,8.666667e+06,5.802593e-01,5.000000e+01,4.200000e-12,1.225370e-01,1.225370e-01,4.858791e-03,4.858791e-03,8.997572e-03,8.997572e-03,7.352219e-02,2.339369e-02,2.915275e-03,2.458548e-01
8.666667e+06,5.250000e+01,4.505302e+04,5.772513e+03,6.093391e-01,3.520864e+00,8.666667e+06,5.938754e-01,5.250000e+01,4.200000e-12,1.197275e-01,1.197275e-01,4.594192e-03,4.594192e-03,9.230844e-03,9.230844e-03,7.183650e-02,2.400019e-02,2.756515e-03,2.436408e-01
8.666667e+06,5.500000e+01,4.515255e+04,5.844881e+03,6.012125e-01,3.492054e+00,8.666667e+06,6.067237e-01,5.500000e+01,4.200000e-12,1.171921e-01,1.171921e-01,4.355429e-03,4.355429e-03,9.465622e-03,9.465622e-03,7.031525e-02,2.461062e-02,2.613258e-03,2.416471e-01
8.666667e+06,5.750000e+01,4.525459e+04,5.914746e+03,5.939273e-01,3.466011e+00,8.666667e+06,6.189125e-01,5.750000e+01,4.200000e-12,1.148841e-01,1.148841e-01,4.138113e-03,4.138113e-03,9.700989e-03,9.700989e-03,6.893047e-02,2.522257e-02,2.482868e-03,2.398450e-01
8.666667e+06,6.000000e+01,4.535861e+04,5.982970e+03,5.873263e-01,3.442436e+00,8.666667e+06,6.305820e-01,6.000000e+01,4.200000e-12,1.127581e-01,1.127581e-01,3.937952e-03,3.937952e-03,9.935441e-03,9.935441e-03,6.765485e-02,2.583215e-02,2.362771e-03,2.382136e-01
8.666667e+06,6.250000e+01,4.546373e+04,6.051209e+03,5.812341e-01,3.421245e+00,8.666667e+06,6.419618e-01,6.250000e+01,4.200000e-12,1.107593e-01,1.107593e-01,3.749793e-03,3.749793e-03,1.016596e-02,1.016596e-02,6.645556e-02,2.643149e-02,2.249876e-03,2.367472e-01
8.666667e+06,6.500000e+01,4.556789e+04,6.124230e+03,5.753792e-01,3.403194e+00,8.666667e+06,6.536000e-01,6.500000e+01,4.200000e-12,1.087871e-01,1.087871e-01,3.564168e-03,3.564168e-03,1.038434e-02,1.038434e-02,6.527223e-02,2.699927e-02,2.138501e-03,2.354981e-01
8.666667e+06,6.750000e+01,4.565175e+04,6.268346e+03,5.688028e-01,3.413124e+00,8.666667e+06,6.705967e-01,6.750000e+01,4.200000e-12,1.060298e-01,1.060298e-01,3.304715e-03,3.304715e-03,1.051041e-02,1.051041e-02,6.361786e-02,2.732707e-02,1.982829e-03,2.361852e-01
8.666667e+06,7.000000e+01,4.568324e+04,6.509276e+03,5.560486e-01,3.426400e+00,8.666667e+06,7.014334e-01,7.000000e+01,4.200000e-12,1.013684e-01,1.013684e-01,2.866296e-03,2.866296e-03,1.042051e-02,1.042051e-02,6.082107e-02,2.709333e-02,1.719778e-03,2.371039e-01
8.666667e+06,7.250000e+01,4.577845e+04,6.512587e+03,5.457827e-01,3.349027e+00,8.666667e+06,7.154549e-01,7.250000e+01,4.200000e-12,9.938183e-02,9.938183e-02,2.679522e-03,2.679522e-03,1.058116e-02,1.058116e-02,5.962910e-02,2.751101e-02,1.607713e-03,2.317498e-01
8.666667e+06,7.500000e+01,4.588926e+04,6.519307e+03,5.391950e-01,3.295283e+00,8.666667e+06,7.253583e-01,7.500000e+01,4.200000e-12,9.802495e-02,9.802495e-02,2.551990e-03,2.551990e-03,1.079658e-02,1.079658e-02,5.881497e-02,2.807110e-02,1.531194e-03,2.280307e-01
8.666667e+06,7.750000e+01,4.601459e+04,6.530286e+03,5.358556e-01,3.262664e+00,8.666667e+06,7.314236e-01,7.750000e+01,4.200000e-12,9.721208e-02,9.721208e-02,2.475602e-03,2.475602e-03,1.106395e-02,1.106395e-02,5.832725e-02,2.876626e-02,1.485361e-03,2.257735e-01
8.666667e+06,8.000000e+01,4.615016e+04,6.544737e+03,5.347465e-01,3.244661e+00,8.666667e+06,7.347849e-01,8.000000e+01,4.200000e-12,9.676739e-02,9.676739e-02,2.433814e-03,2.433814e-03,1.136861e-02,1.136861e-02,5.806044e-02,2.955837e-02,1.460289e-03,2.245278e-01
8.666667e+06,8.250000e+01,4.629161e+04,6.561341e+03,5.349045e-01,3.234997e+00,8.666667e+06,7.365917e-01,8.250000e+01,4.200000e-12,9.653003e-02,9.653003e-02,2.411506e-03,2.411506e-03,1.169512e-02,1.169512e-02,5.791802e-02,3.040730e-02,1.446904e-03,2.238590e-01
8.666667e+06,8.500000e+01,4.643615e+04,6.579122e+03,5.357251e-01,3.229700e+00,8.666667e+06,7.375819e-01,8.500000e+01,4.200000e-12,9.640043e-02,9.640043e-02,2.399322e-03,2.399322e-03,1.203334e-02,1.203334e-02,5.784026e-02,3.128668e-02,1.439593e-03,2.234924e-01
8.833333e+06,2.500000e+01,4.498369e+04,4.796773e+03,8.399223e-01,4.307863e+00,8.833333e+06,3.896462e-01,2.500000e+01,4.200000e-12,1.860323e-01,1.860323e-01,1.050768e-02,1.050768e-02,6.699571e-03,6.699571e-03,1.116194e-01,1.741889e-02,6.304611e-03,2.981004e-01
8.833333e+06,2.750000e+01,4.502942e+04,4.932115e+03,7.973588e-01,4.174418e+00,8.833333e+06,4.166240e-01,2.750000e+01,4.200000e-12,1.739861e-01,1.739861e-01,9.393925e-03,9.393925e-03,6.892327e-03,6.892327e-03,1.043916e-01,1.792005e-02,5.636355e-03,2.888661e-01
8.833333e+06,3.000000e+01,4.508206e+04,5.059264e+03,7.624982e-01,4.064206e+00,8.833333e+06,4.417858e-01,3.000000e+01,4.200000e-12,1.640767e-01,1.640767e-01,8.477785e-03,8.477785e-03,7.090664e-03,7.090664e-03,9.844602e-02,1.843573e-02,5.086671e-03,2.812395e-01
8.833333e+06,3.250000e+01,4.514122e+04,5.178750e+03,7.335516e-01,3.971850e+00,8.833333e+06,4.652381e-01,3.250000e+01,4.200000e-12,1.558057e-01,1.558057e-01,7.713168e-03,7.713168e-03,7.294331e-03,7.294331e-03,9.348343e-02,1.896526e-02,4.627901e-03,2.748486e-01
8.833333e+06,3.500000e+01,4.520647e+04,5.291103e+03,7.092360e-01,3.893492e+00,8.833333e+06,4.870900e-01,3.500000e+01,4.200000e-12,1.488160e-01,1.488160e-01,7.067041e-03,7.067041e-03,7.503023e-03,7.503023e-03,8.928957e-02,1.950786e-02,4.240225e-03,2.694263e-01
8.833333e+06,3.750000e+01,4.527739e+04,5.396851e+03,6.886074e-01,3.826296e+00,8.833333e+06,5.074514e-01,3.750000e+01,4.200000e-12,1.428447e-01,1.428447e-01,6.515111e-03,6.515111e-03,7.716392e-03,7.716392e-03,8.570684e-02,2.006262e-02,3.909067e-03,2.647764e-01
8.833333e+06,4.000000e+01,4.535358e+04,5.496513e+03,6.709556e-01,3.768128e+00,8.833333e+06,5.264313e-01,4.000000e+01,4.200000e-12,1.376946e-01,1.376946e-01,6.039119e-03,6.039119e-03,7.934065e-03,7.934065e-03,8.261678e-02,2.062857e-02,3.623471e-03,2.607512e-01
8.833333e+06,4.250000e+01,4.543462e+04,5.590592e+03,6.557361e-01,3.717353e+00,8.833333e+06,5.441362e-01,4.250000e+01,4.200000e-12,1.332144e-01,1.332144e-01,5.625073e-03,5.625073e-03,8.155652e-03,8.155652e-03,7.992861e-02,2.120470e-02,3.375044e-03,2.572376e-01
8.833333e+06,4.500000e+01,4.552013e+04,5.679576e+03,6.425240e-01,3.672699e+00,8.833333e+06,5.606700e-01,4.500000e+01,4.200000e-12,1.292860e-01,1.292860e-01,5.262066e-03,5.262066e-03,8.380745e-03,8.380745e-03,7.757158e-02,2.178994e-02,3.157240e-03,2.541476e-01
8.833333e+06,4.750000e+01,4.560970e+04,5.763941e+03,6.309821e-01,3.633163e+00,8.833333e+06,5.761331e-01,4.750000e+01,4.200000e-12,1.258160e-01,1.258160e-01,4.941454e-03,4.941454e-03,8.608911e-03,8.608911e-03,7.548960e-02,2.238317e-02,2.964872e-03,2.514117e-01
8.833333e+06,5.000000e+01,4.570298e+04,5.844158e+03,6.208388e-01,3.597942e+00,8.833333e+06,5.906243e-01,5.000000e+01,4.200000e-12,1.227291e-01,1.227291e-01,4.656262e-03,4.656262e-03,8.839672e-03,8.839672e-03,7.363743e-02,2.298315e-02,2.793757e-03,2.489745e-01
8.833333e+06,5.250000e+01,4.579958e+04,5.920720e+03,6.118701e-01,3.566392e+00,8.833333e+06,6.042430e-01,5.250000e+01,4.200000e-12,1.199629e-01,1.199629e-01,4.400740e-03,4.400740e-03,9.072461e-03,9.072461e-03,7.197776e-02,2.358840e-02,2.640444e-03,2.467912e-01
8.833333e+06,5.500000e+01,4.589911e+04,5.994176e+03,6.038861e-01,3.537995e+00,8.833333e+06,6.170948e-01,5.500000e+01,4.200000e-12,1.174645e-01,1.174645e-01,4.169978e-03,4.169978e-03,9.306539e-03,9.306539e-03,7.047872e-02,2.419700e-02,2.501987e-03,2.448262e-01
8.833333e+06,5.750000e+01,4.600107e+04,6.065248e+03,5.967165e-01,3.512353e+00,8.833333e+06,6.293045e-01,5.750000e+01,4.200000e-12,1.151855e-01,1.151855e-01,3.959505e-03,3.959505e-03,9.540792e-03,9.540792e-03,6.911131e-02,2.480606e-02,2.375703e-03,2.430518e-01
8.833333e+06,6.000000e+01,4.610482e+04,6.135113e+03,5.901914e-01,3.489218e+00,8.833333e+06,6.410488e-01,6.000000e+01,4.200000e-12,1.130753e-01,1.130753e-01,3.764646e-03,3.764646e-03,9.773218e-03,9.773218e-03,6.784516e-02,2.541037e-02,2.258788e-03,2.414509e-01
8.833333e+06,6.250000e+01,4.620905e+04,6.206461e+03,5.840968e-01,3.468731e+00,8.833333e+06,6.526668e-01,6.250000e+01,4.200000e-12,1.110624e-01,1.110624e-01,3.578811e-03,3.578811e-03,9.999216e-03,9.999216e-03,6.663746e-02,2.599796e-02,2.147286e-03,2.400332e-01
8.833333e+06,6.500000e+01,4.630943e+04,6.290702e+03,5.779927e-01,3.453632e+00,8.833333e+06,6.653026e-01,6.500000e+01,4.200000e-12,1.089531e-01,1.089531e-01,3.384099e-03,3.384099e-03,1.020168e-02,1.020168e-02,6.537184e-02,2.652436e-02,2.030459e-03,2.389884e-01
8.833333e+06,6.750000e+01,4.633169e+04,6.626999e+03,5.675271e-01,3.522805e+00,8.833333e+06,6.985729e-01,6.750000e+01,4.200000e-12,1.037641e-01,1.037641e-01,2.905332e-03,2.905332e-03,1.008950e-02,1.008950e-02,6.225843e-02,2.623269e-02,1.743199e-03,2.437750e-01
8.833333e+06,7.000000e+01,4.641927e+04,6.631504e+03,5.554457e-01,3.434535e+00,8.833333e+06,7.146083e-01,7.000000e+01,4.200000e-12,1.014357e-01,1.014357e-01,2.690596e-03,2.690596e-03,1.022839e-02,1.022839e-02,6.086140e-02,2.659382e-02,1.614358e-03,2.376668e-01
8.833333e+06,7.250000e+01,4.652336e+04,6.635958e+03,5.472334e-01,3.369844e+00,8.833333e+06,7.262886e-01,7.250000e+01,4.200000e-12,9.980435e-02,9.980435e-02,2.540198e-03,2.540198e-03,1.042332e-02,1.042332e-02,5.988261e-02,2.710064e-02,1.524119e-03,2.331903e-01
8.833333e+06,7.500000e+01,4.664365e+04,6.644955e+03,5.427225e-01,3.329306e+00,8.833333e+06,7.336893e-01,7.500000e+01,4.200000e-12,9.879763e-02,9.879763e-02,2.447406e-03,2.447406e-03,1.067398e-02,1.067398e-02,5.927858e-02,2.775236e-02,1.468444e-03,2.303851e-01
8.833333e+06,7.750000e+01,4.677628e+04,6.658138e+03,5.409408e-01,3.306756e+00,8.833333e+06,7.378272e-01,7.750000e+01,4.200000e-12,9.824354e-02,9.824354e-02,2.396339e-03,2.396339e-03,1.096792e-02,1.096792e-02,5.894612e-02,2.851660e-02,1.437803e-03,2.288246e-01
8.833333e+06,8.000000e+01,4.691627e+04,6.674067e+03,5.407607e-01,3.294820e+00,8.833333e+06,7.400215e-01,8.000000e+01,4.200000e-12,9.795224e-02,9.795224e-02,2.369489e-03,2.369489e-03,1.128816e-02,1.128816e-02,5.877134e-02,2.934921e-02,1.421693e-03,2.279987e-01
8.833333e+06,8.250000e+01,4.706011e+04,6.691509e+03,5.414156e-01,3.288431e+00,8.833333e+06,7.411960e-01,8.250000e+01,4.200000e-12,9.779702e-02,9.779702e-02,2.355178e-03,2.355178e-03,1.162247e-02,1.162247e-02,5.867821e-02,3.021841e-02,1.413107e-03,2.275566e-01
8.833333e+06,8.500000e+01,4.720591e+04,6.709748e+03,5.424959e-01,3.284870e+00,8.833333e+06,7.418502e-01,8.500000e+01,4.200000e-12,9.771078e-02,9.771078e-02,2.347223e-03,2.347223e-03,1.196410e-02,1.196410e-02,5.862647e-02,3.110667e-02,1.408334e-03,2.273102e-01
9.000000e+06,2.500000e+01,4.573656e+04,4.922464e+03,8.393645e-01,4.345590e+00,9.000000e+06,3.983356e-01,2.500000e+01,4.200000e-12,1.854474e-01,1.854474e-01,1.013247e-02,1.013247e-02,6.553425e-03,6.553425e-03,1.112685e-01,1.703890e-02,6.079484e-03,3.007111e-01
9.000000e+06,2.750000e+01,4.578090e+04,5.061573e+03,7.973226e-01,4.213421e+00,9.000000e+06,4.256781e-01,2.750000e+01,4.200000e-12,1.735356e-01,1.735356e-01,9.051785e-03,9.051785e-03,6.745728e-03,6.745728e-03,1.041214e-01,1.753889e-02,5.431071e-03,2.915651e-01
9.000000e+06,3.000000e+01,4.583243e+04,5.192019e+03,7.629135e-01,4.104317e+00,9.000000e+06,4.511351e-01,3.000000e+01,4.200000e-12,1.637432e-01,1.637432e-01,8.163437e-03,8.163437e-03,6.943718e-03,6.943718e-03,9.824592e-02,1.805367e-02,4.898062e-03,2.840152e-01
9.000000e+06,3.250000e+01,4.589071e+04,5.314377e+03,7.343622e-01,4.012933e+00,9.000000e+06,4.748207e-01,3.250000e+01,4.200000e-12,1.555752e-01,1.555752e-01,7.422499e-03,7.422499e-03,7.147121e-03,7.147121e-03,9.334509e-02,1.858251e-02,4.453500e-03,2.776915e-01
9.000000e+06,3.500000e+01,4.595528e+04,5.429228e+03,7.103956e-01,3.935437e+00,9.000000e+06,4.968521e-01,3.500000e+01,4.200000e-12,1.486767e-01,1.486767e-01,6.796775e-03,6.796775e-03,7.355605e-03,7.355605e-03,8.920600e-02,1.912457e-02,4.078065e-03,2.723289e-01
9.000000e+06,3.750000e+01,4.602571e+04,5.537145e+03,6.900772e-01,3.869010e+00,9.000000e+06,5.173467e-01,3.750000e+01,4.200000e-12,1.427869e-01,1.427869e-01,6.262589e-03,6.262589e-03,7.568800e-03,7.568800e-03,8.567211e-02,1.967888e-02,3.757553e-03,2.677321e-01
9.000000e+06,4.000000e+01,4.610155e+04,5.638691e+03,6.727024e-01,3.811531e+00,9.000000e+06,5.364207e-01,4.000000e+01,4.200000e-12,1.377097e-01,1.377097e-01,5.802146e-03,5.802146e-03,7.786314e-03,7.786314e-03,8.262579e-02,2.024442e-02,3.481288e-03,2.637546e-01
9.000000e+06,4.250000e+01,4.618236e+04,5.734409e+03,6.577309e-01,3.761378e+00,9.000000e+06,5.541873e-01,4.250000e+01,4.200000e-12,1.332948e-01,1.332948e-01,5.401813e-03,5.401813e-03,8.007736e-03,8.007736e-03,7.997690e-02,2.082011e-02,3.241088e-03,2.602841e-01
9.000000e+06,4.500000e+01,4.626774e+04,5.824828e+03,6.447412e-01,3.717286e+00,9.000000e+06,5.707566e-01,4.500000e+01,4.200000e-12,1.294252e-01,1.294252e-01,5.050959e-03,5.050959e-03,8.232638e-03,8.232638e-03,7.765514e-02,2.140486e-02,3.030575e-03,2.572330e-01
9.000000e+06,4.750000e+01,4.635726e+04,5.910463e+03,6.333987e-01,3.678260e+00,9.000000e+06,5.862352e-01,4.750000e+01,4.200000e-12,1.260080e-01,1.260080e-01,4.741151e-03,4.741151e-03,8.460560e-03,8.460560e-03,7.560478e-02,2.199746e-02,2.844691e-03,2.545324e-01
9.000000e+06,5.000000e+01,4.645054e+04,5.991830e+03,6.234329e-01,3.643505e+00,9.000000e+06,6.007285e-01,5.000000e+01,4.200000e-12,1.229679e-01,1.229679e-01,4.465573e-03,4.465573e-03,8.690989e-03,8.690989e-03,7.378073e-02,2.259657e-02,2.679344e-03,2.521274e-01
9.000000e+06,5.250000e+01,4.654717e+04,6.069475e+03,6.146202e-01,3.612383e+00,9.000000e+06,6.143435e-01,5.250000e+01,4.200000e-12,1.202427e-01,1.202427e-01,4.218569e-03,4.218569e-03,8.923299e-03,8.923299e-03,7.214560e-02,2.320058e-02,2.531141e-03,2.499738e-01
9.000000e+06,5.500000e+01,4.664669e+04,6.144043e+03,6.067684e-01,3.584389e+00,9.000000e+06,6.271978e-01,5.500000e+01,4.200000e-12,1.177783e-01,1.177783e-01,3.995238e-03,3.995238e-03,9.156629e-03,9.156629e-03,7.066700e-02,2.380723e-02,2.397143e-03,2.480366e-01
9.000000e+06,5.750000e+01,4.674854e+04,6.216442e+03,5.997002e-01,3.559150e+00,9.000000e+06,6.394387e-01,5.750000e+01,4.200000e-12,1.155237e-01,1.155237e-01,3.790939e-03,3.790939e-03,9.389584e-03,9.389584e-03,6.931420e-02,2.441292e-02,2.274564e-03,2.462901e-01
9.000000e+06,6.000000e+01,4.685185e+04,6.288375e+03,5.932249e-01,3.536517e+00,9.000000e+06,6.513010e-01,6.000000e+01,4.200000e-12,1.134196e-01,1.134196e-01,3.600316e-03,3.600316e-03,9.619377e-03,9.619377e-03,6.805177e-02,2.501038e-02,2.160190e-03,2.447239e-01
9.000000e+06,6.250000e+01,4.695448e+04,6.364774e+03,5.870556e-01,3.517181e+00,9.000000e+06,6.633430e-01,6.250000e+01,4.200000e-12,1.113606e-01,1.113606e-01,3.413810e-03,3.413810e-03,9.838283e-03,9.838283e-03,6.681639e-02,2.557953e-02,2.048286e-03,2.433859e-01
9.000000e+06,6.500000e+01,4.701258e+04,6.617600e+03,5.799721e-01,3.570282e+00,9.000000e+06,6.871460e-01,6.500000e+01,4.200000e-12,1.075031e-01,1.075031e-01,3.064506e-03,3.064506e-03,9.877379e-03,9.877379e-03,6.450184e-02,2.568119e-02,1.838704e-03,2.470604e-01
9.000000e+06,6.750000e+01,4.706549e+04,6.752111e+03,5.663719e-01,3.528376e+00,9.000000e+06,7.123372e-01,6.750000e+01,4.200000e-12,1.037013e-01,1.037013e-01,2.720421e-03,2.720421e-03,9.894539e-03,9.894539e-03,6.222079e-02,2.572580e-02,1.632253e-03,2.441606e-01
9.000000e+06,7.000000e+01,4.716180e+04,6.754143e+03,5.562225e-01,3.450631e+00,9.000000e+06,7.260736e-01,7.000000e+01,4.200000e-12,1.017394e-01,1.017394e-01,2.542929e-03,2.542929e-03,1.006688e-02,1.006688e-02,6.104365e-02,2.617388e-02,1.525758e-03,2.387807e-01
9.000000e+06,7.250000e+01,4.727559e+04,6.760673e+03,5.501816e-01,3.399729e+00,9.000000e+06,7.351918e-01,7.250000e+01,4.200000e-12,1.004776e-01,1.004776e-01,2.428807e-03,2.428807e-03,1.029710e-02,1.029710e-02,6.028656e-02,2.677245e-02,1.457284e-03,2.352583e-01
9.000000e+06,7.500000e+01,4.740415e+04,6.772116e+03,5.474610e-01,3.370801e+00,9.000000e+06,7.404081e-01,7.500000e+01,4.200000e-12,9.976972e-02,9.976972e-02,2.364794e-03,2.364794e-03,1.057712e-02,1.057712e-02,5.986183e-02,2.750052e-02,1.418876e-03,2.332565e-01
9.000000e+06,7.750000e+01,4.754204e+04,6.787084e+03,5.467994e-01,3.355601e+00,9.000000e+06,7.431557e-01,7.750000e+01,4.200000e-12,9.940085e-02,9.940085e-02,2.331437e-03,2.331437e-03,1.088928e-02,1.088928e-02,5.964051e-02,2.831214e-02,1.398862e-03,2.322047e-01
9.000000e+06,8.000000e+01,4.768489e+04,6.804045e+03,5.472214e-01,3.347653e+00,9.000000e+06,7.445929e-01,8.000000e+01,4.200000e-12,9.920898e-02,9.920898e-02,2.314082e-03,2.314082e-03,1.121885e-02,1.121885e-02,5.952539e-02,2.916902e-02,1.388449e-03,2.316547e-01
9.000000e+06,8.250000e+01,4.783023e+04,6.822044e+03,5.481862e-01,3.343343e+00,9.000000e+06,7.453720e-01,8.250000e+01,4.200000e-12,9.910529e-02,9.910529e-02,2.304699e-03,2.304699e-03,1.155735e-02,1.155735e-02,5.946317e-02,3.004911e-02,1.382820e-03,2.313564e-01
9.000000e+06,8.500000e+01,4.797683e+04,6.840583e+03,5.494275e-01,3.340885e+00,9.000000e+06,7.458155e-01,8.500000e+01,4.200000e-12,9.904635e-02,9.904635e-02,2.299361e-03,2.299361e-03,1.190049e-02,1.190049e-02,5.942781e-02,3.094128e-02,1.379617e-03,2.311864e-01
9.166667e+06,2.500000e+01,4.648983e+04,5.049149e+03,8.391361e-01,4.384061e+00,9.166667e+06,4.069202e-01,2.500000e+01,4.200000e-12,1.849352e-01,1.849352e-01,9.777529e-03,9.777529e-03,6.415171e-03,6.415171e-03,1.109611e-01,1.667944e-02,5.866518e-03,3.033732e-01
9.166667e+06,2.750000e+01,4.653286e+04,5.191996e+03,7.975963e-01,4.253118e+00,9.166667e+06,4.346088e-01,2.750000e+01,4.200000e-12,1.731531e-01,1.731531e-01,8.728282e-03,8.728282e-03,6.607110e-03,6.607110e-03,1.038918e-01,1.717849e-02,5.236969e-03,2.943121e-01
9.166667e+06,3.000000e+01,4.658335e+04,5.325697e+03,7.636222e-01,4.145079e+00,9.166667e+06,4.603423e-01,3.000000e+01,4.200000e-12,1.634737e-01,1.634737e-01,7.866352e-03,7.866352e-03,6.804838e-03,6.804838e-03,9.808421e-02,1.769258e-02,4.719811e-03,2.868359e-01
9.166667e+06,3.250000e+01,4.664081e+04,5.450879e+03,7.354519e-01,4.054631e+00,9.166667e+06,4.842431e-01,3.250000e+01,4.200000e-12,1.554051e-01,1.554051e-01,7.147917e-03,7.147917e-03,7.008053e-03,7.008053e-03,9.324307e-02,1.822094e-02,4.288750e-03,2.805770e-01
9.166667e+06,3.500000e+01,4.670478e+04,5.568174e+03,7.118219e-01,3.977965e+00,9.166667e+06,5.064364e-01,3.500000e+01,4.200000e-12,1.485949e-01,1.485949e-01,6.541575e-03,6.541575e-03,7.216399e-03,7.216399e-03,8.915692e-02,1.876264e-02,3.924945e-03,2.752718e-01
9.166667e+06,3.750000e+01,4.677477e+04,5.678205e+03,6.918026e-01,3.912278e+00,9.166667e+06,5.270478e-01,3.750000e+01,4.200000e-12,1.427837e-01,1.427837e-01,6.024237e-03,6.024237e-03,7.429484e-03,7.429484e-03,8.567024e-02,1.931666e-02,3.614542e-03,2.707262e-01
9.166667e+06,4.000000e+01,4.685031e+04,5.781578e+03,6.746947e-01,3.855463e+00,9.166667e+06,5.462007e-01,4.000000e+01,4.200000e-12,1.377769e-01,1.377769e-01,5.578550e-03,5.578550e-03,7.646896e-03,7.646896e-03,8.266616e-02,1.988193e-02,3.347130e-03,2.667947e-01
9.166667e+06,4.250000e+01,4.693095e+04,5.878882e+03,6.599620e-01,3.805908e+00,9.166667e+06,5.640152e-01,4.250000e+01,4.200000e-12,1.334252e-01,1.334252e-01,5.191219e-03,5.191219e-03,7.868203e-03,7.868203e-03,8.005513e-02,2.045733e-02,3.114731e-03,2.633655e-01
9.166667e+06,4.500000e+01,4.701625e+04,5.970686e+03,6.471861e-01,3.762357e+00,9.166667e+06,5.806077e-01,4.500000e+01,4.200000e-12,1.296122e-01,1.296122e-01,4.851874e-03,4.851874e-03,8.092955e-03,8.092955e-03,7.776733e-02,2.104168e-02,2.911125e-03,2.603519e-01
9.166667e+06,4.750000e+01,4.710576e+04,6.057548e+03,6.360345e-01,3.723822e+00,9.166667e+06,5.960915e-01,4.750000e+01,4.200000e-12,1.262455e-01,1.262455e-01,4.552284e-03,4.552284e-03,8.320667e-03,8.320667e-03,7.574729e-02,2.163373e-02,2.731370e-03,2.576853e-01
9.166667e+06,5.000000e+01,4.719907e+04,6.140034e+03,6.262380e-01,3.689514e+00,9.166667e+06,6.105786e-01,5.000000e+01,4.200000e-12,1.232501e-01,1.232501e-01,4.285770e-03,4.285770e-03,8.550782e-03,8.550782e-03,7.395004e-02,2.223203e-02,2.571462e-03,2.553112e-01
9.166667e+06,5.250000e+01,4.729573e+04,6.218758e+03,6.175723e-01,3.658806e+00,9.166667e+06,6.241855e-01,5.250000e+01,4.200000e-12,1.205633e-01,1.205633e-01,4.046750e-03,4.046750e-03,8.782599e-03,8.782599e-03,7.233797e-02,2.283476e-02,2.428050e-03,2.531862e-01
9.166667e+06,5.500000e+01,4.739525e+04,6.294485e+03,6.098417e-01,3.631207e+00,9.166667e+06,6.370445e-01,5.500000e+01,4.200000e-12,1.181297e-01,1.181297e-01,3.830282e-03,3.830282e-03,9.015096e-03,9.015096e-03,7.087780e-02,2.343925e-02,2.298169e-03,2.512764e-01
9.166667e+06,5.750000e+01,4.749692e+04,6.368412e+03,6.028578e-01,3.606390e+00,9.166667e+06,6.493359e-01,5.750000e+01,4.200000e-12,1.158936e-01,1.158936e-01,3.631415e-03,3.631415e-03,9.246468e-03,9.246468e-03,6.953614e-02,2.404082e-02,2.178849e-03,2.495591e-01
9.166667e+06,6.000000e+01,4.759950e+04,6.443193e+03,5.963946e-01,3.584399e+00,9.166667e+06,6.613931e-01,6.000000e+01,4.200000e-12,1.137808e-01,1.137808e-01,3.443550e-03,3.443550e-03,9.472595e-03,9.472595e-03,6.826849e-02,2.462875e-02,2.066130e-03,2.480373e-01
9.166667e+06,6.250000e+01,4.769878e+04,6.529946e+03,5.900078e-01,3.567697e+00,9.166667e+06,6.743222e-01,6.250000e+01,4.200000e-12,1.115992e-01,1.115992e-01,3.249605e-03,3.249605e-03,9.678097e-03,9.678097e-03,6.695955e-02,2.516305e-02,1.949763e-03,2.468815e-01
9.166667e+06,6.500000e+01,4.771778e+04,6.874514e+03,5.787936e-01,3.632171e+00,9.166667e+06,7.084635e-01,6.500000e+01,4.200000e-12,1.062212e-01,1.062212e-01,2.771735e-03,2.771735e-03,9.580172e-03,9.580172e-03,6.373273e-02,2.490845e-02,1.663041e-03,2.513431e-01
9.166667e+06,6.750000e+01,4.780552e+04,6.874187e+03,5.664234e-01,3.539474e+00,9.166667e+06,7.244608e-01,6.750000e+01,4.200000e-12,1.038757e-01,1.038757e-01,2.563422e-03,2.563422e-03,9.728957e-03,9.728957e-03,6.232540e-02,2.529529e-02,1.538053e-03,2.449286e-01
9.166667e+06,7.000000e+01,4.791130e+04,6.877830e+03,5.584509e-01,3.475473e+00,9.166667e+06,7.356999e-01,7.000000e+01,4.200000e-12,1.022888e-01,1.022888e-01,2.422540e-03,2.422540e-03,9.935158e-03,9.935158e-03,6.137328e-02,2.583141e-02,1.453524e-03,2.404997e-01
9.166667e+06,7.250000e+01,4.803428e+04,6.886936e+03,5.544323e-01,3.437695e+00,9.166667e+06,7.423915e-01,7.250000e+01,4.200000e-12,1.013668e-01,1.013668e-01,2.340704e-03,2.340704e-03,1.019723e-02,1.019723e-02,6.082008e-02,2.651281e-02,1.404422e-03,2.378855e-01
9.166667e+06,7.500000e+01,4.816917e+04,6.900527e+03,5.530772e-01,3.417763e+00,9.166667e+06,7.459343e-01,7.500000e+01,4.200000e-12,1.008854e-01,1.008854e-01,2.297974e-03,2.297974e-03,1.049876e-02,1.049876e-02,6.053121e-02,2.729678e-02,1.378784e-03,2.365063e-01
9.166667e+06,7.750000e+01,4.831058e+04,6.916792e+03,5.531654e-01,3.407552e+00,9.166667e+06,7.477508e-01,7.750000e+01,4.200000e-12,1.006403e-01,1.006403e-01,2.276219e-03,2.276219e-03,1.082237e-02,1.082237e-02,6.038417e-02,2.813815e-02,1.365731e-03,2.357997e-01
9.166667e+06,8.000000e+01,4.845524e+04,6.934450e+03,5.539693e-01,3.402171e+00,9.166667e+06,7.487075e-01,8.000000e+01,4.200000e-12,1.005117e-01,1.005117e-01,2.264799e-03,2.264799e-03,1.115720e-02,1.115720e-02,6.030701e-02,2.900872e-02,1.358879e-03,2.354273e-01
9.166667e+06,8.250000e+01,4.860152e+04,6.952818e+03,5.551284e-01,3.399190e+00,9.166667e+06,7.492370e-01,8.250000e+01,4.200000e-12,1.004407e-01,1.004407e-01,2.258487e-03,2.258487e-03,1.149773e-02,1.149773e-02,6.026439e-02,2.989410e-02,1.355092e-03,2.352210e-01
9.166667e+06,8.500000e+01,4.874864e+04,6.971559e+03,5.564710e-01,3.397450e+00,9.166667e+06,7.495458e-01,8.500000e+01,4.200000e-12,1.003993e-01,1.003993e-01,2.254805e-03,2.254805e-03,1.184127e-02,1.184127e-02,6.023956e-02,3.078730e-02,1.352883e-03,2.351006e-01
9.333333e+06,2.500000e+01,4.724350e+04,5.176797e+03,8.392142e-01,4.423227e+00,9.333333e+06,4.153997e-01,2.500000e+01,4.200000e-12,1.844907e-01,1.844907e-01,9.441336e-03,9.441336e-03,6.284218e-03,6.284218e-03,1.106944e-01,1.633897e-02,5.664801e-03,3.060835e-01
9.333333e+06,2.750000e+01,4.728529e+04,5.323350e+03,7.981586e-01,4.293463e+00,9.333333e+06,4.434162e-01,2.750000e+01,4.200000e-12,1.728340e-01,1.728340e-01,8.422016e-03,8.422016e-03,6.475876e-03,6.475876e-03,1.037004e-01,1.683728e-02,5.053209e-03,2.971040e-01
9.333333e+06,3.000000e+01,4.733480e+04,5.460263e+03,7.646043e-01,4.186450e+00,9.333333e+06,4.694079e-01,3.000000e+01,4.200000e-12,1.632639e-01,1.632639e-01,7.585229e-03,7.585229e-03,6.673417e-03,6.673417e-03,9.795837e-02,1.735088e-02,4.551138e-03,2.896988e-01
9.333333e+06,3.250000e+01,4.739152e+04,5.588219e+03,7.368019e-01,4.096905e+00,9.333333e+06,4.935061e-01,3.250000e+01,4.200000e-12,1.552917e-01,1.552917e-01,6.888207e-03,6.888207e-03,6.876512e-03,6.876512e-03,9.317501e-02,1.787893e-02,4.132924e-03,2.835023e-01
9.333333e+06,3.500000e+01,4.745494e+04,5.707903e+03,7.134968e-01,4.021038e+00,9.333333e+06,5.158446e-01,3.500000e+01,4.200000e-12,1.485668e-01,1.485668e-01,6.300300e-03,6.300300e-03,7.084783e-03,7.084783e-03,8.914009e-02,1.842044e-02,3.780180e-03,2.782523e-01
9.333333e+06,3.750000e+01,4.752456e+04,5.819989e+03,6.937661e-01,3.956064e+00,9.333333e+06,5.365570e-01,3.750000e+01,4.200000e-12,1.428318e-01,1.428318e-01,5.798977e-03,5.798977e-03,7.297815e-03,7.297815e-03,8.569907e-02,1.897432e-02,3.479386e-03,2.737562e-01
9.333333e+06,4.000000e+01,4.759986e+04,5.925134e+03,6.769156e-01,3.899888e+00,9.333333e+06,5.557743e-01,4.000000e+01,4.200000e-12,1.378930e-01,1.378930e-01,5.367307e-03,5.367307e-03,7.515173e-03,7.515173e-03,8.273582e-02,1.953945e-02,3.220384e-03,2.698689e-01
9.333333e+06,4.250000e+01,4.768038e+04,6.023970e+03,6.624129e-01,3.850909e+00,9.333333e+06,5.736236e-01,4.250000e+01,4.200000e-12,1.336022e-01,1.336022e-01,4.992316e-03,4.992316e-03,7.736408e-03,7.736408e-03,8.016134e-02,2.011466e-02,2.995390e-03,2.664796e-01
9.333333e+06,4.500000e+01,4.776564e+04,6.117111e+03,6.498425e-01,3.807879e+00,9.333333e+06,5.902280e-01,4.500000e+01,4.200000e-12,1.298437e-01,1.298437e-01,4.663883e-03,4.663883e-03,7.961046e-03,7.961046e-03,7.790623e-02,2.069872e-02,2.798330e-03,2.635020e-01
9.333333e+06,4.750000e+01,4.785518e+04,6.205162e+03,6.388739e-01,3.769816e+00,9.333333e+06,6.057075e-01,4.750000e+01,4.200000e-12,1.265254e-01,1.265254e-01,4.373958e-03,4.373958e-03,8.188571e-03,8.188571e-03,7.591526e-02,2.129028e-02,2.624375e-03,2.608681e-01
9.333333e+06,5.000000e+01,4.794854e+04,6.288742e+03,6.292384e-01,3.735941e+00,9.333333e+06,6.201818e-01,5.000000e+01,4.200000e-12,1.235725e-01,1.235725e-01,4.115990e-03,4.115990e-03,8.418378e-03,8.418378e-03,7.414349e-02,2.188778e-02,2.469594e-03,2.585239e-01
9.333333e+06,5.250000e+01,4.804526e+04,6.368553e+03,6.207106e-01,3.705634e+00,9.333333e+06,6.337780e-01,5.250000e+01,4.200000e-12,1.209215e-01,1.209215e-01,3.884438e-03,3.884438e-03,8.649670e-03,8.649670e-03,7.255291e-02,2.248914e-02,2.330663e-03,2.564267e-01
9.333333e+06,5.500000e+01,4.814473e+04,6.445527e+03,6.130890e-01,3.678429e+00,9.333333e+06,6.466486e-01,5.500000e+01,4.200000e-12,1.185147e-01,1.185147e-01,3.674248e-03,3.674248e-03,8.881202e-03,8.881202e-03,7.110884e-02,2.309112e-02,2.204549e-03,2.545441e-01
9.333333e+06,5.750000e+01,4.824610e+04,6.521320e+03,6.061674e-01,3.654077e+00,9.333333e+06,6.590237e-01,5.750000e+01,4.200000e-12,1.162893e-01,1.162893e-01,3.479927e-03,3.479927e-03,9.110542e-03,9.110542e-03,6.977357e-02,2.368741e-02,2.087956e-03,2.528590e-01
9.333333e+06,6.000000e+01,4.834739e+04,6.600522e+03,5.996567e-01,3.633070e+00,9.333333e+06,6.714241e-01,6.000000e+01,4.200000e-12,1.141416e-01,1.141416e-01,3.292429e-03,3.292429e-03,9.331077e-03,9.331077e-03,6.848494e-02,2.426080e-02,1.975458e-03,2.514053e-01
9.333333e+06,6.250000e+01,4.840350e+04,6.868065e+03,5.925084e-01,3.689593e+00,9.333333e+06,6.957562e-01,6.250000e+01,4.200000e-12,1.101498e-01,1.101498e-01,2.944079e-03,2.944079e-03,9.379946e-03,9.379946e-03,6.608987e-02,2.438786e-02,1.766447e-03,2.553166e-01
9.333333e+06,6.500000e+01,4.845549e+04,6.996332e+03,5.781215e-01,3.638361e+00,9.333333e+06,7.211989e-01,6.500000e+01,4.200000e-12,1.062639e-01,1.062639e-01,2.605147e-03,2.605147e-03,9.410999e-03,9.410999e-03,6.375833e-02,2.446860e-02,1.563088e-03,2.517715e-01
9.333333e+06,6.750000e+01,4.855187e+04,6.996879e+03,5.678170e-01,3.558550e+00,9.333333e+06,7.349185e-01,6.750000e+01,4.200000e-12,1.042801e-01,1.042801e-01,2.432200e-03,2.432200e-03,9.590517e-03,9.590517e-03,6.256808e-02,2.493534e-02,1.459320e-03,2.462486e-01
9.333333e+06,7.000000e+01,4.866744e+04,7.002979e+03,5.620458e-01,3.508797e+00,9.333333e+06,7.435709e-01,7.000000e+01,4.200000e-12,1.030667e-01,1.030667e-01,2.326444e-03,2.326444e-03,9.829989e-03,9.829989e-03,6.184001e-02,2.555797e-02,1.395866e-03,2.428057e-01
9.333333e+06,7.250000e+01,4.879801e+04,7.014606e+03,5.596872e-01,3.481980e+00,9.333333e+06,7.482573e-01,7.250000e+01,4.200000e-12,1.024212e-01,1.024212e-01,2.270193e-03,2.270193e-03,1.011730e-02,1.011730e-02,6.145271e-02,2.630497e-02,1.362116e-03,2.409500e-01
9.333333e+06,7.500000e+01,4.893733e+04,7.029849e+03,5.592867e-01,3.468424e+00,9.333333e+06,7.506297e-01,7.500000e+01,4.200000e-12,1.020975e-01,1.020975e-01,2.241983e-03,2.241983e-03,1.043309e-02,1.043309e-02,6.125848e-02,2.712603e-02,1.345190e-03,2.400119e-01
9.333333e+06,7.750000e+01,4.908102e+04,7.047011e+03,5.598603e-01,3.461485e+00,9.333333e+06,7.518437e-01,7.750000e+01,4.200000e-12,1.019326e-01,1.019326e-01,2.227613e-03,2.227613e-03,1.076345e-02,1.076345e-02,6.115957e-02,2.798498e-02,1.336568e-03,2.395318e-01
9.333333e+06,8.000000e+01,4.922684e+04,7.065135e+03,5.609062e-01,3.457761e+00,9.333333e+06,7.524946e-01,8.000000e+01,4.200000e-12,1.018444e-01,1.018444e-01,2.219921e-03,2.219921e-03,1.110105e-02,1.110105e-02,6.110666e-02,2.886273e-02,1.331952e-03,2.392741e-01
9.333333e+06,8.250000e+01,4.937372e+04,7.083750e+03,5.621889e-01,3.455648e+00,9.333333e+06,7.528636e-01,8.250000e+01,4.200000e-12,1.017945e-01,1.017945e-01,2.215562e-03,2.215562e-03,1.144235e-02,1.144235e-02,6.107672e-02,2.975010e-02,1.329337e-03,2.391279e-01
9.333333e+06,8.500000e+01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.500000e+06,2.500000e+01,4.799757e+04,5.305383e+03,8.395786e-01,4.463042e+00,9.500000e+06,4.237742e-01,2.500000e+01,4.200000e-12,1.841097e-01,1.841097e-01,9.122521e-03,9.122521e-03,6.160032e-03,6.160032e-03,1.104658e-01,1.601608e-02,5.473512e-03,3.088387e-01
9.500000e+06,2.750000e+01,4.803819e+04,5.455604e+03,7.989903e-01,4.334415e+00,9.500000e+06,4.521005e-01,2.750000e+01,4.200000e-12,1.725743e-01,1.725743e-01,8.131723e-03,8.131723e-03,6.351483e-03,6.351483e-03,1.035446e-01,1.651386e-02,4.879034e-03,2.999378e-01
9.500000e+06,3.000000e+01,4.808679e+04,5.595683e+03,7.658417e-01,4.228391e+00,9.500000e+06,4.783326e-01,3.000000e+01,4.200000e-12,1.631102e-01,1.631102e-01,7.318896e-03,7.318896e-03,6.548905e-03,6.548905e-03,9.786614e-02,1.702715e-02,4.391338e-03,2.926010e-01
9.500000e+06,3.250000e+01,4.814283e+04,5.726360e+03,7.383948e-01,4.139715e+00,9.500000e+06,5.026110e-01,3.250000e+01,4.200000e-12,1.552313e-01,1.552313e-01,6.642270e-03,6.642270e-03,6.751944e-03,6.751944e-03,9.313876e-02,1.755505e-02,3.985362e-03,2.864647e-01
9.500000e+06,3.500000e+01,4.820577e+04,5.848377e+03,7.154038e-01,4.064619e+00,9.500000e+06,5.250784e-01,3.500000e+01,4.200000e-12,1.485891e-01,1.485891e-01,6.071916e-03,6.071916e-03,6.960194e-03,6.960194e-03,8.915348e-02,1.809650e-02,3.643150e-03,2.812682e-01
9.500000e+06,3.750000e+01,4.827507e+04,5.962462e+03,6.959519e-01,4.000334e+00,9.500000e+06,5.458766e-01,3.750000e+01,4.200000e-12,1.429278e-01,1.429278e-01,5.585834e-03,5.585834e-03,7.173221e-03,7.173221e-03,8.575667e-02,1.865037e-02,3.351500e-03,2.768196e-01
9.500000e+06,4.000000e+01,4.835019e+04,6.069322e+03,6.793497e-01,3.944775e+00,9.500000e+06,5.651446e-01,4.000000e+01,4.200000e-12,1.380548e-01,1.380548e-01,5.167493e-03,5.167493e-03,7.390569e-03,7.390569e-03,8.283290e-02,1.921548e-02,3.100496e-03,2.729750e-01
9.500000e+06,4.250000e+01,4.843063e+04,6.169638e+03,6.650687e-01,3.896351e+00,9.500000e+06,5.830165e-01,4.250000e+01,4.200000e-12,1.338229e-01,1.338229e-01,4.804225e-03,4.804225e-03,7.611767e-03,7.611767e-03,8.029372e-02,1.979059e-02,2.882535e-03,2.696241e-01
9.500000e+06,4.500000e+01,4.851589e+04,6.264070e+03,6.526959e-01,3.853823e+00,9.500000e+06,5.996224e-01,4.500000e+01,4.200000e-12,1.301168e-01,1.301168e-01,4.486142e-03,4.486142e-03,7.836319e-03,7.836319e-03,7.807007e-02,2.037443e-02,2.691685e-03,2.666812e-01
9.500000e+06,4.750000e+01,4.860549e+04,6.353272e+03,6.419025e-01,3.816216e+00,9.500000e+06,6.150892e-01,4.750000e+01,4.200000e-12,1.268449e-01,1.268449e-01,4.205367e-03,4.205367e-03,8.063674e-03,8.063674e-03,7.610696e-02,2.096555e-02,2.523220e-03,2.640788e-01
9.500000e+06,5.000000e+01,4.869893e+04,6.437932e+03,6.324201e-01,3.782757e+00,9.500000e+06,6.295453e-01,5.000000e+01,4.200000e-12,1.239322e-01,1.239322e-01,3.955452e-03,3.955452e-03,8.293168e-03,8.293168e-03,7.435933e-02,2.156224e-02,2.373271e-03,2.617635e-01
9.500000e+06,5.250000e+01,4.879569e+04,6.518855e+03,6.240206e-01,3.752843e+00,9.500000e+06,6.431310e-01,5.250000e+01,4.200000e-12,1.213142e-01,1.213142e-01,3.730859e-03,3.730859e-03,8.523879e-03,8.523879e-03,7.278854e-02,2.216209e-02,2.238516e-03,2.596935e-01
9.500000e+06,5.500000e+01,4.889508e+04,6.597223e+03,6.164936e-01,3.726041e+00,9.500000e+06,6.560265e-01,5.500000e+01,4.200000e-12,1.189296e-01,1.189296e-01,3.526319e-03,3.526319e-03,8.754246e-03,8.754246e-03,7.135774e-02,2.276104e-02,2.115791e-03,2.578388e-01
9.500000e+06,5.750000e+01,4.899593e+04,6.675477e+03,6.096042e-01,3.702252e+00,9.500000e+06,6.685427e-01,5.750000e+01,4.200000e-12,1.167030e-01,1.167030e-01,3.335376e-03,3.335376e-03,8.980822e-03,8.980822e-03,7.002180e-02,2.335014e-02,2.001225e-03,2.561927e-01
9.500000e+06,6.000000e+01,4.909465e+04,6.762977e+03,6.029351e-01,3.683239e+00,9.500000e+06,6.816236e-01,6.000000e+01,4.200000e-12,1.144634e-01,1.144634e-01,3.143355e-03,3.143355e-03,9.191450e-03,9.191450e-03,6.867802e-02,2.389777e-02,1.886013e-03,2.548770e-01
9.500000e+06,6.250000e+01,4.911249e+04,7.120650e+03,5.916004e-01,3.749255e+00,9.500000e+06,7.160762e-01,6.250000e+01,4.200000e-12,1.089562e-01,1.089562e-01,2.671442e-03,2.671442e-03,9.113772e-03,9.113772e-03,6.537372e-02,2.369581e-02,1.602865e-03,2.594452e-01
9.500000e+06,6.500000e+01,4.919859e+04,7.118252e+03,5.786224e-01,3.651355e+00,9.500000e+06,7.325152e-01,6.500000e+01,4.200000e-12,1.065110e-01,1.065110e-01,2.462028e-03,2.462028e-03,9.265613e-03,9.265613e-03,6.390661e-02,2.409059e-02,1.477217e-03,2.526706e-01
9.500000e+06,6.750000e+01,4.930477e+04,7.120763e+03,5.705797e-01,3.586073e+00,9.500000e+06,7.436506e-01,6.750000e+01,4.200000e-12,1.049161e-01,1.049161e-01,2.325490e-03,2.325490e-03,9.477903e-03,9.477903e-03,6.294968e-02,2.464255e-02,1.395294e-03,2.481531e-01
9.500000e+06,7.000000e+01,4.942919e+04,7.129648e+03,5.667794e-01,3.549330e+00,9.500000e+06,7.499617e-01,7.000000e+01,4.200000e-12,1.040332e-01,1.040332e-01,2.249923e-03,2.249923e-03,9.746223e-03,9.746223e-03,6.241994e-02,2.534018e-02,1.349954e-03,2.456106e-01
9.500000e+06,7.250000e+01,4.956539e+04,7.143374e+03,5.656508e-01,3.530752e+00,9.500000e+06,7.531602e-01,7.250000e+01,4.200000e-12,1.035914e-01,1.035914e-01,2.212111e-03,2.212111e-03,1.005143e-02,1.005143e-02,6.215485e-02,2.613373e-02,1.327266e-03,2.443250e-01
9.500000e+06,7.500000e+01,4.970765e+04,7.159799e+03,5.658858e-01,3.521493e+00,9.500000e+06,7.547545e-01,7.500000e+01,4.200000e-12,1.033726e-01,1.033726e-01,2.193379e-03,2.193379e-03,1.037607e-02,1.037607e-02,6.202357e-02,2.697779e-02,1.316028e-03,2.436843e-01
9.500000e+06,7.750000e+01,4.985280e+04,7.177568e+03,5.667712e-01,3.516689e+00,9.500000e+06,7.555810e-01,7.750000e+01,4.200000e-12,1.032595e-01,1.032595e-01,2.183694e-03,2.183694e-03,1.071021e-02,1.071021e-02,6.195572e-02,2.784655e-02,1.310216e-03,2.433518e-01
9.500000e+06,8.000000e+01,4.999937e+04,7.196007e+03,5.679724e-01,3.514049e+00,9.500000e+06,7.560347e-01,8.000000e+01,4.200000e-12,1.031976e-01,1.031976e-01,2.178382e-03,2.178382e-03,1.104907e-02,1.104907e-02,6.191854e-02,2.872758e-02,1.307029e-03,2.431692e-01
9.500000e+06,8.250000e+01,5.014665e+04,7.214793e+03,5.693347e-01,3.512515e+00,9.500000e+06,7.562982e-01,8.250000e+01,4.200000e-12,1.031616e-01,1.031616e-01,2.175295e-03,2.175295e-03,1.139038e-02,1.139038e-02,6.189697e-02,2.961499e-02,1.305177e-03,2.430630e-01
9.500000e+06,8.500000e+01,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan,nan
9.666667e+06,2.500000e+01,4.875204e+04,5.434876e+03,8.402105e-01,4.503465e+00,9.666667e+06,4.320435e-01,2.500000e+01,4.200000e-12,1.837882e-01,1.837882e-01,8.819842e-03,8.819842e-03,6.042128e-03,6.042128e-03,1.102729e-01,1.570953e-02,5.291905e-03,3.116359e-01
9.666667e+06,2.750000e+01,4.879156e+04,5.588728e+03,8.000741e-01,4.375933e+00,9.666667e+06,4.606618e-01,2.750000e+01,4.200000e-12,1.723704e-01,1.723704e-01,7.856259e-03,7.856259e-03,6.233441e-03,6.233441e-03,1.034223e-01,1.620695e-02,4.713755e-03,3.028108e-01
9.666667e+06,3.000000e+01,4.883932e+04,5.731923e+03,7.673178e-01,4.270864e+00,9.666667e+06,4.871170e-01,3.000000e+01,4.200000e-12,1.630091e-01,1.630091e-01,7.066288e-03,7.066288e-03,6.430806e-03,6.430806e-03,9.780545e-02,1.672010e-02,4.239773e-03,2.955401e-01
